{
    "requirements": [
        {
            "reqid": "CONT13",
            "parent_reqid": "FUN5_1",
            "project": "Ventilator v0.6.1",
            "rationale": "The controller shall check the communication of the controller with the sensors and valves.",
            "comments": "Oisín: Because of this requirement and CONT14, I decided to make FUN5.1 more detailed.\n\nMatt, v0.6: timing - eventually, seems this would take time.",
            "fulltext": "in StartUpMode Controller shall eventually satisfy checkCommsSensors & checkCommsValves",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "eventually",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "checkCommsSensors",
                    "checkCommsValves"
                ],
                "scope_mode": "StartUpMode",
                "scopeTextRange": [
                    0,
                    13
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    15,
                    24
                ],
                "timingTextRange": [
                    32,
                    41
                ],
                "post_condition": "(checkCommsSensors & checkCommsValves)",
                "responseTextRange": [
                    43,
                    86
                ],
                "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(checkCommsSensors & checkCommsValves)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_eventually_satisfaction.svg",
                "scope_mode_pt": "StartUpMode",
                "scope_mode_coco": "StartUpMode",
                "scope_mode_ft": "StartUpMode",
                "post_condition_unexp_pt": "(checkCommsSensors & checkCommsValves)",
                "post_condition_unexp_ft": "(checkCommsSensors & checkCommsValves)",
                "post_condition_SMV_pt": "(checkCommsSensors & checkCommsValves)",
                "post_condition_SMV_ft": "(checkCommsSensors & checkCommsValves)",
                "post_condition_coco_smv": "(checkCommsSensors & checkCommsValves)",
                "post_condition_coco": "(checkCommsSensors and checkCommsValves)",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
                "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U (checkCommsSensors & checkCommsValves))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
                "pt": "((H (Lin_StartUpMode -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & Fin_StartUpMode)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & (Z (! StartUpMode))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
                "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! (checkCommsSensors & checkCommsValves)) S ((! (checkCommsSensors & checkCommsValves)) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
                "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U (checkCommsSensors & checkCommsValves))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
                "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves))))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U (checkCommsSensors & checkCommsValves)))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
                "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (checkCommsSensors and checkCommsValves)) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (checkCommsSensors and checkCommsValves)) )))))",
                "component": "Controller"
            },
            "_id": "3b768950-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT33",
            "parent_reqid": "FUN26",
            "project": "Ventilator v0.6.1",
            "rationale": "When the inspiratory flow (V_E) drops below a fraction of the peak flow (Expiratory Trigger Setting (ETS)) of a given breath (i.e., it yields the condition V_E<ETS*PeakV_E), the ventilator shall stop providing pressure allowing exhalation.",
            "comments": "Oisín, v0.5: Translated this one directly, I wonder if some of this detail should be put into FUN26 as well.\nCurrent FUN26: \"in PSVMode when Fl1 < ExpiratoryTriggerSensitivity System shall satisfy expirationPhaseStart\"\n\nMatt, v0.6: timing - next, triggered response",
            "fulltext": "in PSVMode when V_E<ExpiratoryTriggerSensitivity*PeakV_E Controller shall at the next timepoint satisfy expirationPhaseStart",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "PSVMode",
                    "V_E",
                    "ExpiratoryTriggerSensitivity",
                    "PeakV_E",
                    "expirationPhaseStart"
                ],
                "scope_mode": "PSVMode",
                "scopeTextRange": [
                    0,
                    9
                ],
                "qualifier_word": "when",
                "pre_condition": "(V_E < ExpiratoryTriggerSensitivity * PeakV_E)",
                "regular_condition": "(V_E < ExpiratoryTriggerSensitivity * PeakV_E)",
                "conditionTextRange": [
                    11,
                    55
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    57,
                    66
                ],
                "timingTextRange": [
                    74,
                    94
                ],
                "post_condition": "(expirationPhaseStart)",
                "responseTextRange": [
                    96,
                    123
                ],
                "diagramVariables": "M = <b><i>PSVMode</i></b>,, TC = <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b>, Response = <b><i>(expirationPhaseStart)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b> is true and any point in the interval where <b><i>(V_E < ExpiratoryTriggerSensitivity * PeakV_E)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "PSVMode",
                "scope_mode_coco": "PSVMode",
                "scope_mode_ft": "PSVMode",
                "regular_condition_unexp_pt": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
                "regular_condition_unexp_ft": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
                "regular_condition_SMV_pt": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
                "regular_condition_SMV_ft": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
                "regular_condition_coco_smv": "(V_E < (ExpiratoryTriggerSensitivity * PeakV_E))",
                "regular_condition_coco": "(V_E < ( ExpiratoryTriggerSensitivity * PeakV_E ))",
                "post_condition_unexp_pt": "expirationPhaseStart",
                "post_condition_unexp_ft": "expirationPhaseStart",
                "post_condition_SMV_pt": "expirationPhaseStart",
                "post_condition_SMV_ft": "expirationPhaseStart",
                "post_condition_coco_smv": "expirationPhaseStart",
                "post_condition_coco": "expirationPhaseStart",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (Lin_PSVMode | LAST))))) -> ((X ((Lin_PSVMode | LAST) | ((X expirationPhaseStart) & (! (Lin_PSVMode | LAST))))) & (! (Lin_PSVMode | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((Lin_PSVMode | LAST) | ((X expirationPhaseStart) & (! (Lin_PSVMode | LAST))))))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (Lin_PSVMode | LAST))))) -> ((X ((Lin_PSVMode | LAST) | ((X expirationPhaseStart) & (! (Lin_PSVMode | LAST))))) & (! (Lin_PSVMode | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((Lin_PSVMode | LAST) | ((X expirationPhaseStart) & (! (Lin_PSVMode | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_PSVMode -> (Y (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))) -> (expirationPhaseStart | Fin_PSVMode)) S (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))) -> (expirationPhaseStart | Fin_PSVMode)) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))) -> (expirationPhaseStart | Fin_PSVMode)) S (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | Fin_PSVMode))) -> (expirationPhaseStart | Fin_PSVMode)) & Fin_PSVMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))) -> (expirationPhaseStart | (PSVMode & (Z (! PSVMode))))) S (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))) -> (expirationPhaseStart | (PSVMode & (Z (! PSVMode))))) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))) -> (expirationPhaseStart | (PSVMode & (Z (! PSVMode))))) S (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & (Z (! PSVMode)))))) -> (expirationPhaseStart | (PSVMode & (Z (! PSVMode))))) & (PSVMode & (Z (! PSVMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode))))))) -> (expirationPhaseStart | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) S (((Y ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) & ((Y (! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode))))))) -> (expirationPhaseStart | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) | ((X expirationPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) | ((X expirationPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) | ((X expirationPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) | ((X expirationPhaseStart) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode)))))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode))))))) & (! ((PSVMode ) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode ) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode ) & (X (! PSVMode)))))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X (((PSVMode & (! LAST)) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode & (! LAST)) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode)))))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & ((! LAST) & ((X (V_E < (ExpiratoryTriggerSensitivity * PeakV_E))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X (((PSVMode & (! LAST)) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & ((V_E < (ExpiratoryTriggerSensitivity * PeakV_E)) -> (((PSVMode & (! LAST)) & (X (! PSVMode))) | ((X expirationPhaseStart) & (! ((PSVMode & (! LAST)) & (X (! PSVMode)))))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))",
                "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((YtoPre((V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )) and ((YtoPre( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )))) or (PSVMode and (FTP or (YtoPre( not PSVMode))))))) => (expirationPhaseStart or (PSVMode and (FTP or (YtoPre( not PSVMode)))))) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((YtoPre((V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )) and ((YtoPre( not (V_E < ( ExpiratoryTriggerSensitivity * PeakV_E )))) or (PSVMode and (FTP or (YtoPre( not PSVMode))))))) => (expirationPhaseStart or (PSVMode and (FTP or (YtoPre( not PSVMode)))))) ))))",
                "component": "Controller"
            },
            "_id": "3b768951-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT19",
            "parent_reqid": "FUN6",
            "project": "Ventilator v0.6.1",
            "rationale": "If the SelfTest fails, the controller shall not be able to proceed to ventilation.",
            "comments": "Oisín, v0.5: Trying to be direct with the translation makes this one weirdly different to FUN7.\n\nMatt, v0.6: timing - Left this with the stopping condition",
            "fulltext": "in SelfTestMode if SelfTestFail Controller shall until off satisfy !StandbyMode & !ventilating",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "until",
                "response": "satisfaction",
                "variables": [
                    "SelfTestMode",
                    "SelfTestFail",
                    "off",
                    "StandbyMode",
                    "ventilating"
                ],
                "scope_mode": "SelfTestMode",
                "scopeTextRange": [
                    0,
                    14
                ],
                "qualifier_word": "if",
                "pre_condition": "(SelfTestFail)",
                "regular_condition": "(SelfTestFail)",
                "conditionTextRange": [
                    16,
                    30
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    32,
                    41
                ],
                "stop_condition": "(off)",
                "timingTextRange": [
                    49,
                    57
                ],
                "post_condition": "(! StandbyMode & ! ventilating)",
                "responseTextRange": [
                    59,
                    93
                ],
                "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, TC = <b><i>(SelfTestFail)</i></b>, SC = <b><i>(off)</i></b>, Response = <b><i>(! StandbyMode & ! ventilating)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(SelfTestFail)</i></b> is true and any point in the interval where <b><i>(SelfTestFail)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_until_satisfaction.svg",
                "scope_mode_pt": "SelfTestMode",
                "scope_mode_coco": "SelfTestMode",
                "scope_mode_ft": "SelfTestMode",
                "regular_condition_unexp_pt": "SelfTestFail",
                "regular_condition_unexp_ft": "SelfTestFail",
                "regular_condition_SMV_pt": "SelfTestFail",
                "regular_condition_SMV_ft": "SelfTestFail",
                "regular_condition_coco_smv": "SelfTestFail",
                "regular_condition_coco": "SelfTestFail",
                "post_condition_unexp_pt": "((! StandbyMode) & (! ventilating))",
                "post_condition_unexp_ft": "((! StandbyMode) & (! ventilating))",
                "post_condition_SMV_pt": "((! StandbyMode) & (! ventilating))",
                "post_condition_SMV_ft": "((! StandbyMode) & (! ventilating))",
                "post_condition_coco_smv": "((! StandbyMode) & (! ventilating))",
                "post_condition_coco": "(( not StandbyMode) and ( not ventilating))",
                "stop_condition_unexp_pt": "off",
                "stop_condition_unexp_ft": "off",
                "stop_condition_SMV_pt": "off",
                "stop_condition_SMV_ft": "off",
                "stop_condition_coco_smv": "off",
                "stop_condition_coco": "off",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))",
                "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X (((Lin_SelfTestMode | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (Lin_SelfTestMode | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> (((Lin_SelfTestMode | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (Lin_SelfTestMode | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (Lin_SelfTestMode | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (Lin_SelfTestMode | LAST)) | (Lin_SelfTestMode | LAST)) V ((! StandbyMode) & (! ventilating))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_SelfTestMode -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) & Fin_SelfTestMode))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & Fin_SelfTestMode)) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | Fin_SelfTestMode)))) -> ((! StandbyMode) & (! ventilating)))) & Fin_SelfTestMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & (Z (! SelfTestMode)))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & (Z (! SelfTestMode))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & (Z (! SelfTestMode))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & (Z (! SelfTestMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))) -> ((! StandbyMode) & (! ventilating)))) S ((((! SelfTestFail) S ((! SelfTestFail) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) | (((! off) S ((! off) & (SelfTestFail & ((Y (! SelfTestFail)) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))) -> ((! StandbyMode) & (! ventilating)))) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))",
                "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (SelfTestFail -> ((! (((! off) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) | (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST)) V ((! StandbyMode) & (! ventilating))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))",
                "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))))))) & (SelfTestMode -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
                "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((X SelfTestFail) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode ) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode ) & (X (! SelfTestMode)))) | ((SelfTestMode ) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! SelfTestFail) & ((! LAST) & ((X SelfTestFail) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (SelfTestFail -> ((! (((! off) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))) U ((! ((! StandbyMode) & (! ventilating))) & (! off)))) | (((((! StandbyMode) & (! ventilating)) & ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) | ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) V ((! StandbyMode) & (! ventilating)))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))",
                "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre(SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not SelfTestFail) )) or ((SI( (SelfTestFail and ((YtoPre( not SelfTestFail)) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not off) )) => (( not StandbyMode) and ( not ventilating)))) ))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not SelfTestFail) )) or ((SI( (SelfTestFail and ((YtoPre( not SelfTestFail)) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))), ( not off) )) => (( not StandbyMode) and ( not ventilating)))) ))))",
                "component": "Controller"
            },
            "_id": "3b768952-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT36_2",
            "parent_reqid": "FUN28",
            "project": "Ventilator v0.6.1",
            "rationale": "If the controller is in expiration phase and a spontaneous breath is not detected (i.e., the condition drop(PAW) > ITS_PSV ) is false), within the interval [min_exp_time_psv : apnea lag], if the Expiratory Pause is set by the GUI, an Expiratory Pause shall start (see CONT.42).",
            "comments": "CONT27: in PCVMode when expiratoryPauseButton & ExpiratoryPhaseEnd & !patientBreathingRequest System shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose\n\nOisín, v0.5: Sort of a duplicate of CONT27, but with a timing interval for some reason.\n\nMatt, v0.6: timing - Left stopping condition as is",
            "fulltext": "while PSVMode when expiratoryPauseButton & expClock <= apneaLagTime & !patientBreathingRequest Controller shall until buttonUnPressOr60Seconds satisfy expirationPhaseEnd & inValveClose & outValveClose",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "until",
                "response": "satisfaction",
                "variables": [
                    "PSVMode",
                    "expiratoryPauseButton",
                    "expClock",
                    "apneaLagTime",
                    "patientBreathingRequest",
                    "buttonUnPressOr60Seconds",
                    "expirationPhaseEnd",
                    "inValveClose",
                    "outValveClose"
                ],
                "scope_mode": "(PSVMode)",
                "scopeTextRange": [
                    0,
                    12
                ],
                "qualifier_word": "when",
                "pre_condition": "(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)",
                "regular_condition": "(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)",
                "conditionTextRange": [
                    14,
                    93
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    95,
                    104
                ],
                "stop_condition": "(buttonUnPressOr60Seconds)",
                "timingTextRange": [
                    112,
                    141
                ],
                "post_condition": "(expirationPhaseEnd & inValveClose & outValveClose)",
                "responseTextRange": [
                    143,
                    199
                ],
                "diagramVariables": "M = <b><i>(PSVMode)</i></b>,, TC = <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b>, SC = <b><i>(buttonUnPressOr60Seconds)</i></b>, Response = <b><i>(expirationPhaseEnd & inValveClose & outValveClose)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(PSVMode)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton & expClock <= apneaLagTime & ! patientBreathingRequest)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_until_satisfaction.svg",
                "scope_mode_pt": "PSVMode",
                "scope_mode_coco": "PSVMode",
                "scope_mode_ft": "PSVMode",
                "regular_condition_unexp_pt": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
                "regular_condition_unexp_ft": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
                "regular_condition_SMV_pt": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
                "regular_condition_SMV_ft": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
                "regular_condition_coco_smv": "((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))",
                "regular_condition_coco": "((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))",
                "post_condition_unexp_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
                "post_condition_unexp_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
                "post_condition_SMV_pt": "((expirationPhaseEnd & inValveClose) & outValveClose)",
                "post_condition_SMV_ft": "((expirationPhaseEnd & inValveClose) & outValveClose)",
                "post_condition_coco_smv": "((expirationPhaseEnd & inValveClose) & outValveClose)",
                "post_condition_coco": "((expirationPhaseEnd and inValveClose) and outValveClose)",
                "stop_condition_unexp_pt": "buttonUnPressOr60Seconds",
                "stop_condition_unexp_ft": "buttonUnPressOr60Seconds",
                "stop_condition_SMV_pt": "buttonUnPressOr60Seconds",
                "stop_condition_SMV_ft": "buttonUnPressOr60Seconds",
                "stop_condition_coco_smv": "buttonUnPressOr60Seconds",
                "stop_condition_coco": "buttonUnPressOr60Seconds",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))))",
                "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X (((Lin_PSVMode | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PSVMode | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> (((Lin_PSVMode | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (Lin_PSVMode | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (Lin_PSVMode | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (Lin_PSVMode | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) S ((((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$)))) -> $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_PSVMode -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & Fin_PSVMode)) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | Fin_PSVMode)))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & Fin_PSVMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & (Z (! PSVMode))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & (Z (! PSVMode))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & (Z (! PSVMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) S ((((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) S ((((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) S ((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) | (((! buttonUnPressOr60Seconds) S ((! buttonUnPressOr60Seconds) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) & ((Y (! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)))) | (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))) -> ((expirationPhaseEnd & inValveClose) & outValveClose))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))))",
                "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> (((((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))))",
                "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))) & (PSVMode -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
                "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((((PSVMode ) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode ) & (X (! PSVMode)))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode ) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((((PSVMode & (! LAST)) & (X (! PSVMode))) V (((! ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & ((! LAST) & ((X ((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) -> ((X ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose)))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))))) & (((expiratoryPauseButton & (expClock <= apneaLagTime)) & (! patientBreathingRequest)) -> ((! (((! buttonUnPressOr60Seconds) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! ((expirationPhaseEnd & inValveClose) & outValveClose)) & (! buttonUnPressOr60Seconds)))) | (((((expirationPhaseEnd & inValveClose) & outValveClose) & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V ((expirationPhaseEnd & inValveClose) & outValveClose))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ((SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$)) ))))",
                "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest))) )) or ((SI( (((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)) and ((YtoPre( not ((expiratoryPauseButton and (expClock <= apneaLagTime)) and ( not patientBreathingRequest)))) or (PSVMode and (FTP or (YtoPre( not PSVMode)))))), ( not buttonUnPressOr60Seconds) )) => ((expirationPhaseEnd and inValveClose) and outValveClose))) ))))",
                "component": "Controller"
            },
            "_id": "3b768953-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT14",
            "parent_reqid": "FUN5_1",
            "project": "Ventilator v0.6.1",
            "rationale": " The controller shall check the communication of the controller with GUI.",
            "comments": "Matt, v0.6: timing - eventually, takes time",
            "fulltext": "in StartUpMode Controller shall eventually satisfy checkCommsGUI",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "eventually",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "checkCommsGUI"
                ],
                "scope_mode": "StartUpMode",
                "scopeTextRange": [
                    0,
                    13
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    15,
                    24
                ],
                "timingTextRange": [
                    32,
                    41
                ],
                "post_condition": "(checkCommsGUI)",
                "responseTextRange": [
                    43,
                    63
                ],
                "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(checkCommsGUI)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_eventually_satisfaction.svg",
                "scope_mode_pt": "StartUpMode",
                "scope_mode_coco": "StartUpMode",
                "scope_mode_ft": "StartUpMode",
                "post_condition_unexp_pt": "checkCommsGUI",
                "post_condition_unexp_ft": "checkCommsGUI",
                "post_condition_SMV_pt": "checkCommsGUI",
                "post_condition_SMV_ft": "checkCommsGUI",
                "post_condition_coco_smv": "checkCommsGUI",
                "post_condition_coco": "checkCommsGUI",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
                "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U checkCommsGUI)))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U checkCommsGUI)))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
                "pt": "((H (Lin_StartUpMode -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! checkCommsGUI) S ((! checkCommsGUI) & Fin_StartUpMode)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & (Z (! StartUpMode))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
                "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! checkCommsGUI) S ((! checkCommsGUI) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
                "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U checkCommsGUI)))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U checkCommsGUI)))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
                "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI)))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI)))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U checkCommsGUI))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U checkCommsGUI))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U checkCommsGUI))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
                "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not checkCommsGUI) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not checkCommsGUI) )))))",
                "component": "Controller"
            },
            "_id": "3b768954-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT21",
            "parent_reqid": "FUN19",
            "project": "Ventilator v0.6.1",
            "rationale": "The breath cycle shall start with the inspiration phase.",
            "comments": "Matt, v0.6: timing - changed immediately to next, to match other triggered responses\nOisín, v0.6.1: Actually did the above change",
            "fulltext": "in PCVMode when BreathingCycleStart Controller shall at the next timepoint satisfy inspiratoryPhaseStart",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "PCVMode",
                    "BreathingCycleStart",
                    "inspiratoryPhaseStart"
                ],
                "scope_mode": "PCVMode",
                "scopeTextRange": [
                    0,
                    9
                ],
                "qualifier_word": "when",
                "pre_condition": "(BreathingCycleStart)",
                "regular_condition": "(BreathingCycleStart)",
                "conditionTextRange": [
                    11,
                    34
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    36,
                    45
                ],
                "timingTextRange": [
                    53,
                    73
                ],
                "post_condition": "(inspiratoryPhaseStart)",
                "responseTextRange": [
                    75,
                    103
                ],
                "diagramVariables": "M = <b><i>PCVMode</i></b>, TC = <b><i>(BreathingCycleStart)</i></b>, Response = <b><i>(inspiratoryPhaseStart)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>PCVMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(BreathingCycleStart)</i></b> is true and any point in the interval where <b><i>(BreathingCycleStart)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "PCVMode",
                "scope_mode_ft": "PCVMode",
                "regular_condition_unexp_pt": "BreathingCycleStart",
                "regular_condition_unexp_ft": "BreathingCycleStart",
                "regular_condition_SMV_pt": "BreathingCycleStart",
                "regular_condition_SMV_ft": "BreathingCycleStart",
                "post_condition_unexp_pt": "inspiratoryPhaseStart",
                "post_condition_unexp_ft": "inspiratoryPhaseStart",
                "post_condition_SMV_pt": "inspiratoryPhaseStart",
                "post_condition_SMV_ft": "inspiratoryPhaseStart",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PCVMode | LAST))))) -> ((X ((Lin_PCVMode | LAST) | ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))) & (! (Lin_PCVMode | LAST))))) & (BreathingCycleStart -> ((Lin_PCVMode | LAST) | ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (Lin_PCVMode | LAST))))) -> ((X ((Lin_PCVMode | LAST) | ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))) & (! (Lin_PCVMode | LAST))))) & (BreathingCycleStart -> ((Lin_PCVMode | LAST) | ((X inspiratoryPhaseStart) & (! (Lin_PCVMode | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_PCVMode -> (Y (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode))) -> (inspiratoryPhaseStart | Fin_PCVMode)) S (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode))) -> (inspiratoryPhaseStart | Fin_PCVMode)) & Fin_PCVMode))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode))) -> (inspiratoryPhaseStart | Fin_PCVMode)) S (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | Fin_PCVMode))) -> (inspiratoryPhaseStart | Fin_PCVMode)) & Fin_PCVMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & (Z (! $scope_mode_pt$))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & (Z (! $scope_mode_pt$))))) & ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & (Z (! $scope_mode_pt$))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & (Z (! $scope_mode_pt$))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & (Z (! $scope_mode_pt$))))) & ($scope_mode_pt$ & (Z (! $scope_mode_pt$)))))))",
                "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode)))))) -> (inspiratoryPhaseStart | (PCVMode & (Z (! PCVMode))))) S (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode)))))) -> (inspiratoryPhaseStart | (PCVMode & (Z (! PCVMode))))) & (PCVMode & (Z (! PCVMode)))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode)))))) -> (inspiratoryPhaseStart | (PCVMode & (Z (! PCVMode))))) S (((Y (BreathingCycleStart & ((Y (! BreathingCycleStart)) | (PCVMode & (Z (! PCVMode)))))) -> (inspiratoryPhaseStart | (PCVMode & (Z (! PCVMode))))) & (PCVMode & (Z (! PCVMode)))))))",
                "CoCoSpecCode": "(H(((not (PCVMode) and YtoPre(PCVMode)) => YtoPre(S(((YtoPre((BreathingCycleStart and (YtoPre(not (BreathingCycleStart)) or (PCVMode and ZtoPre(not (PCVMode)))))) => (inspiratoryPhaseStart or (PCVMode and ZtoPre(not (PCVMode))))) and (PCVMode and ZtoPre(not (PCVMode)))),(YtoPre((BreathingCycleStart and (YtoPre(not (BreathingCycleStart)) or (PCVMode and ZtoPre(not (PCVMode)))))) => (inspiratoryPhaseStart or (PCVMode and ZtoPre(not (PCVMode))))))))) and (S((not ((not (PCVMode) and YtoPre(PCVMode))) and (PCVMode and ZtoPre(not (PCVMode)))),not ((not (PCVMode) and YtoPre(PCVMode)))) => S(((YtoPre((BreathingCycleStart and (YtoPre(not (BreathingCycleStart)) or (PCVMode and ZtoPre(not (PCVMode)))))) => (inspiratoryPhaseStart or (PCVMode and ZtoPre(not (PCVMode))))) and (PCVMode and ZtoPre(not (PCVMode)))),(YtoPre((BreathingCycleStart and (YtoPre(not (BreathingCycleStart)) or (PCVMode and ZtoPre(not (PCVMode)))))) => (inspiratoryPhaseStart or (PCVMode and ZtoPre(not (PCVMode))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpandedUnoptimized": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! BreathingCycleStart) & ((! LAST) & ((X BreathingCycleStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (BreathingCycleStart -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X inspiratoryPhaseStart) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! ((! PCVMode) & (X PCVMode))) | (X (((PCVMode & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! (PCVMode & (X (! PCVMode)))))) -> ((X ((PCVMode & (X (! PCVMode))) | ((X inspiratoryPhaseStart) & (! (PCVMode & (X (! PCVMode))))))) & (! (PCVMode & (X (! PCVMode))))))) & (BreathingCycleStart -> ((PCVMode & (X (! PCVMode))) | ((X inspiratoryPhaseStart) & (! (PCVMode & (X (! PCVMode))))))))))) & (PCVMode -> (((PCVMode & (X (! PCVMode))) V (((! BreathingCycleStart) & ((X BreathingCycleStart) & (! (PCVMode & (X (! PCVMode)))))) -> ((X ((PCVMode & (X (! PCVMode))) | ((X inspiratoryPhaseStart) & (! (PCVMode & (X (! PCVMode))))))) & (! (PCVMode & (X (! PCVMode))))))) & (BreathingCycleStart -> ((PCVMode & (X (! PCVMode))) | ((X inspiratoryPhaseStart) & (! (PCVMode & (X (! PCVMode))))))))))",
                "component": "Controller"
            },
            "_id": "3b768955-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT26",
            "parent_reqid": "FUN21",
            "project": "Ventilator v0.6.1",
            "rationale": "Within the trigger window during the expiratory phase, in the case of spontaneous breathing, the ventilator shall trigger a new breathing cycle (i.e., it goes in inspiration phase) when it detects a sudden drop in pressure above the inhale trigger sensitivity (i.e., it yields the condition drop(PAW) > ITS_PCV )). Note that drop is positive if the pressure drops. Rationale: In a pressure-regulated ventilator, the intensity of pressure drops initiated by the patient is the easiest way to detect the spontaneous breathing attempt as per ventilator experts",
            "comments": "Oisín, v0.5: Wrote this one in the context of CONT25\n\nMatt, v0.6: timing - changed immediately to next, to match other triggered responses",
            "fulltext": "while PCVMode when dropPAW > ITS_PCV Controller shall at the next timepoint satisfy patientBreathingRequest",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "PCVMode",
                    "dropPAW",
                    "ITS_PCV",
                    "patientBreathingRequest"
                ],
                "scope_mode": "(PCVMode)",
                "scopeTextRange": [
                    0,
                    12
                ],
                "qualifier_word": "when",
                "pre_condition": "(dropPAW > ITS_PCV)",
                "regular_condition": "(dropPAW > ITS_PCV)",
                "conditionTextRange": [
                    14,
                    35
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    37,
                    46
                ],
                "timingTextRange": [
                    54,
                    74
                ],
                "post_condition": "(patientBreathingRequest)",
                "responseTextRange": [
                    76,
                    106
                ],
                "diagramVariables": "M = <b><i>(PCVMode)</i></b>,, TC = <b><i>(dropPAW > ITS_PCV)</i></b>, Response = <b><i>(patientBreathingRequest)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(PCVMode)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(dropPAW > ITS_PCV)</i></b> is true and any point in the interval where <b><i>(dropPAW > ITS_PCV)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "PCVMode",
                "scope_mode_coco": "PCVMode",
                "scope_mode_ft": "PCVMode",
                "regular_condition_unexp_pt": "(dropPAW > ITS_PCV)",
                "regular_condition_unexp_ft": "(dropPAW > ITS_PCV)",
                "regular_condition_SMV_pt": "(dropPAW > ITS_PCV)",
                "regular_condition_SMV_ft": "(dropPAW > ITS_PCV)",
                "regular_condition_coco_smv": "(dropPAW > ITS_PCV)",
                "regular_condition_coco": "(dropPAW > ITS_PCV)",
                "post_condition_unexp_pt": "patientBreathingRequest",
                "post_condition_unexp_ft": "patientBreathingRequest",
                "post_condition_SMV_pt": "patientBreathingRequest",
                "post_condition_SMV_ft": "patientBreathingRequest",
                "post_condition_coco_smv": "patientBreathingRequest",
                "post_condition_coco": "patientBreathingRequest",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_PCVMode & (! LAST))) | (X (((Lin_PCVMode | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (Lin_PCVMode | LAST))))) -> ((X ((Lin_PCVMode | LAST) | ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))) & (! (Lin_PCVMode | LAST))))) & ((dropPAW > ITS_PCV) -> ((Lin_PCVMode | LAST) | ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))))))) & (PCVMode -> (((Lin_PCVMode | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (Lin_PCVMode | LAST))))) -> ((X ((Lin_PCVMode | LAST) | ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))) & (! (Lin_PCVMode | LAST))))) & ((dropPAW > ITS_PCV) -> ((Lin_PCVMode | LAST) | ((X patientBreathingRequest) & (! (Lin_PCVMode | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_PCVMode -> (Y (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode))) -> (patientBreathingRequest | Fin_PCVMode)) S (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode))) -> (patientBreathingRequest | Fin_PCVMode)) & Fin_PCVMode))))) & (((! Lin_PCVMode) S ((! Lin_PCVMode) & Fin_PCVMode)) -> (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode))) -> (patientBreathingRequest | Fin_PCVMode)) S (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | Fin_PCVMode))) -> (patientBreathingRequest | Fin_PCVMode)) & Fin_PCVMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! PCVMode) & (Y PCVMode)) -> (Y (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode)))))) -> (patientBreathingRequest | (PCVMode & (Z (! PCVMode))))) S (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode)))))) -> (patientBreathingRequest | (PCVMode & (Z (! PCVMode))))) & (PCVMode & (Z (! PCVMode)))))))) & (((! ((! PCVMode) & (Y PCVMode))) S ((! ((! PCVMode) & (Y PCVMode))) & (PCVMode & (Z (! PCVMode))))) -> (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode)))))) -> (patientBreathingRequest | (PCVMode & (Z (! PCVMode))))) S (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & (Z (! PCVMode)))))) -> (patientBreathingRequest | (PCVMode & (Z (! PCVMode))))) & (PCVMode & (Z (! PCVMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! PCVMode) & (Y PCVMode)) -> (Y (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))) -> (patientBreathingRequest | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) S (((Y ((dropPAW > ITS_PCV) & ((Y (! (dropPAW > ITS_PCV))) | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode))))))) -> (patientBreathingRequest | (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))) & (PCVMode & ((! (Y TRUE)) | (Y (! PCVMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((dropPAW > ITS_PCV) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))) & (PCVMode -> (((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) -> ((X ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))) & ((dropPAW > ITS_PCV) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST) | ((X patientBreathingRequest) & (! (((PCVMode & (! LAST)) & (X (! PCVMode))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))))))) & (PCVMode -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftInfBtwExpanded": "((G ((! (((! PCVMode) ) & (X PCVMode))) | (X ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode)))))))))))) & (PCVMode -> ((F ((PCVMode ) & (X (! PCVMode)))) -> ((((PCVMode ) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode ) & (X (! PCVMode)))))) -> ((X (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode))))))) & (! ((PCVMode ) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode ) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode ) & (X (! PCVMode)))))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! PCVMode) & (! LAST)) & (X PCVMode)) & (! LAST))) | (X (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X (((PCVMode & (! LAST)) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode & (! LAST)) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode)))))))))))) & (PCVMode -> (((! LAST) U ((PCVMode & (! LAST)) & (X (! PCVMode)))) -> ((((PCVMode & (! LAST)) & (X (! PCVMode))) V (((! (dropPAW > ITS_PCV)) & ((! LAST) & ((X (dropPAW > ITS_PCV)) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) -> ((X (((PCVMode & (! LAST)) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & (! ((PCVMode & (! LAST)) & (X (! PCVMode))))))) & ((dropPAW > ITS_PCV) -> (((PCVMode & (! LAST)) & (X (! PCVMode))) | ((X patientBreathingRequest) & (! ((PCVMode & (! LAST)) & (X (! PCVMode)))))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))",
                "CoCoSpecCode": "((H((( not PCVMode) and (YtoPre(PCVMode))) => (YtoPre(SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((YtoPre((dropPAW > ITS_PCV) and ((YtoPre( not (dropPAW > ITS_PCV))) or (PCVMode and (FTP or (YtoPre( not PCVMode))))))) => (patientBreathingRequest or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) ))))) and ((SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ( not (( not PCVMode) and (YtoPre(PCVMode)))) )) => (SI( (PCVMode and (FTP or (YtoPre( not PCVMode)))), ((YtoPre((dropPAW > ITS_PCV) and ((YtoPre( not (dropPAW > ITS_PCV))) or (PCVMode and (FTP or (YtoPre( not PCVMode))))))) => (patientBreathingRequest or (PCVMode and (FTP or (YtoPre( not PCVMode)))))) ))))",
                "component": "Controller"
            },
            "_id": "3b768956-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT1",
            "parent_reqid": "FUN4",
            "project": "Ventilator v0.6.1",
            "rationale": "The controller shall implement the following modes (see\nFigure 4.1):",
            "comments": "Oisín: This requirement doesn't really exist to be honest, it's just grouping the other mode-related CONT requirements. After discussion, made it a list of the modes (so a copy of FUN4).\n\nMatt, v0.6: timing - always, no conditions. ",
            "fulltext": "Controller shall always satisfy StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "null"
                },
                "condition": "null",
                "timing": "always",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "SelfTestMode",
                    "StandbyMode",
                    "PCVMode",
                    "PSVMode",
                    "FailSafeMode"
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    0,
                    9
                ],
                "timingTextRange": [
                    17,
                    22
                ],
                "post_condition": "(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode)",
                "responseTextRange": [
                    24,
                    106
                ],
                "diagramVariables": "Response = <b><i>(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode | FailSafeMode)</i></b>.",
                "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at all time points between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/null_null_always_satisfaction.svg",
                "scope_mode_pt": "BAD_PT",
                "scope_mode_coco": "BAD_COCO",
                "scope_mode_ft": "BAD_FT",
                "post_condition_unexp_pt": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
                "post_condition_unexp_ft": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
                "post_condition_SMV_pt": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
                "post_condition_SMV_ft": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
                "post_condition_coco_smv": "(((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode)",
                "post_condition_coco": "(((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode) or FailSafeMode)",
                "ft_fetched": "(LAST V $post_condition_unexp_ft$)",
                "ft": "(LAST V (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "pt_fetched": "(H $post_condition_unexp_pt$)",
                "pt": "(H (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ptExpanded_fetched": "(H $post_condition_SMV_pt$)",
                "ptExpanded": "(H (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ptFinBtwExpanded_fetched": "(H $post_condition_SMV_pt$)",
                "ptFinBtwExpanded": "(H (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ftExpanded_fetched": "(LAST V $post_condition_SMV_ft$)",
                "ftExpanded": "(LAST V (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ftInfAUExpanded_fetched": "(G $post_condition_SMV_ft$)",
                "ftInfAUExpanded": "(G (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ftInfBtwExpanded_fetched": "(G $post_condition_SMV_ft$)",
                "ftInfBtwExpanded": "(G (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "ftFinBtwExpanded_fetched": "(LAST V $post_condition_SMV_ft$)",
                "ftFinBtwExpanded": "(LAST V (((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode) | FailSafeMode))",
                "CoCoSpecCode_fetched": "(H($post_condition_coco$))",
                "CoCoSpecCode": "(H((((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode) or FailSafeMode)))",
                "component": "Controller"
            },
            "_id": "3b768957-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT34",
            "parent_reqid": "FUN29",
            "project": "Ventilator v0.6.1",
            "rationale": "At the end of an inspiration phase, if the Inspiratory Pause is set by the GUI, an Inspiratory Pause shall start (see CONT.41).",
            "comments": "Oisín, v0.5: Duplicate of CONT23 for PSVMode\n\nMatt, v0.6: timing - Leaving timing condition as is",
            "fulltext": "while PSVMode & inspiratoryPauseButton when inspiratoryPhaseEnd Controller shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "for",
                "response": "satisfaction",
                "variables": [
                    "PSVMode",
                    "inspiratoryPauseButton",
                    "inspiratoryPhaseEnd",
                    "inValveClose",
                    "outValveClose"
                ],
                "scope_mode": "(PSVMode & inspiratoryPauseButton)",
                "scopeTextRange": [
                    0,
                    37
                ],
                "qualifier_word": "when",
                "pre_condition": "(inspiratoryPhaseEnd)",
                "regular_condition": "(inspiratoryPhaseEnd)",
                "conditionTextRange": [
                    39,
                    62
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    64,
                    73
                ],
                "duration": "40",
                "timingTextRange": [
                    81,
                    94
                ],
                "post_condition": "(( inspiratoryPauseButton => inValveClose & outValveClose ))",
                "responseTextRange": [
                    96,
                    159
                ],
                "diagramVariables": "M = <b><i>(PSVMode & inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(( inspiratoryPauseButton => inValveClose & outValveClose ))</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(PSVMode & inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the trigger and remain true for <b><i>40</i></b> time points past the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>), or to the end of the interval if the interval ends sooner than trigger+<b><i>40</i></b>.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_for_satisfaction.svg",
                "scope_mode_pt": "(PSVMode & inspiratoryPauseButton)",
                "scope_mode_coco": "(PSVMode and inspiratoryPauseButton)",
                "scope_mode_ft": "(PSVMode & inspiratoryPauseButton)",
                "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
                "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
                "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
                "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
                "regular_condition_coco_smv": "inspiratoryPhaseEnd",
                "regular_condition_coco": "inspiratoryPhaseEnd",
                "post_condition_unexp_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_unexp_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_SMV_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_SMV_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_coco_smv": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_coco": "(inspiratoryPauseButton => (inValveClose and outValveClose))",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))",
                "ft": "((LAST V ((! (Fin_(PSVMode & inspiratoryPauseButton) & (! LAST))) | (X (((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PSVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PSVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_(PSVMode & inspiratoryPauseButton) -> (Y (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PSVMode & inspiratoryPauseButton)))))) & (((! Lin_(PSVMode & inspiratoryPauseButton)) S ((! Lin_(PSVMode & inspiratoryPauseButton)) & Fin_(PSVMode & inspiratoryPauseButton))) -> (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PSVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PSVMode & inspiratoryPauseButton)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))))) & (((! ((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton)))) S ((! ((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) -> (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & (Z (! (PSVMode & inspiratoryPauseButton))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! (PSVMode & inspiratoryPauseButton)) & (Y (PSVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PSVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PSVMode & inspiratoryPauseButton))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))",
                "ftExpanded": "((LAST V ((! ((((! (PSVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PSVMode & inspiratoryPauseButton))) & (! LAST))) | (X ((((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> ((((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))",
                "ftInfAUExpanded": "((G ((! (((! (PSVMode & inspiratoryPauseButton)) ) & (X (PSVMode & inspiratoryPauseButton)))) | (X (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
                "ftInfBtwExpanded": "((G ((! (((! (PSVMode & inspiratoryPauseButton)) ) & (X (PSVMode & inspiratoryPauseButton)))) | (X ((F (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PSVMode & inspiratoryPauseButton) -> ((F (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) ) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! (PSVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PSVMode & inspiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PSVMode & inspiratoryPauseButton) -> (((! LAST) U (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton))))) -> (((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PSVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PSVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))",
                "CoCoSpecCode": "((H((( not (PSVMode and inspiratoryPauseButton)) and (YtoPre((PSVMode and inspiratoryPauseButton)))) => (YtoPre(SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))))))) => ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))) and ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not (( not (PSVMode and inspiratoryPauseButton)) and (YtoPre((PSVMode and inspiratoryPauseButton))))) )) => (SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))))))) => ((SI( ((PSVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PSVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))",
                "component": "Controller"
            },
            "_id": "3b768958-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT31",
            "parent_reqid": "FUN24",
            "project": "Ventilator v0.6.1",
            "rationale": "The target inspiratory pressure level shall be controlled\nby the Inspiratory Pressure parameter (P_inspPSV ).",
            "comments": "Oisín, v0.5: The same as CONT28, still don't really know what to do with these",
            "fulltext": "",
            "semantics": {},
            "_id": "3b768959-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT38",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "When the ventilator is in Start-up or VentilationOff mode, the in valve pressure shall be set to close and the out valve shall be open.\nRationale: if the machine is not ventilating the valves are in a secure configuration state, in valve is closed and out valve is opened.",
            "comments": "Matt, v0.6: timing - always, no conditions",
            "fulltext": "while StartUpMode | StandbyMode Controller shall always satisfy inValveClose & outValveOpen",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "always",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "StandbyMode",
                    "inValveClose",
                    "outValveOpen"
                ],
                "scope_mode": "(StartUpMode | StandbyMode)",
                "scopeTextRange": [
                    0,
                    30
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    32,
                    41
                ],
                "timingTextRange": [
                    49,
                    54
                ],
                "post_condition": "(inValveClose & outValveOpen)",
                "responseTextRange": [
                    56,
                    90
                ],
                "diagramVariables": "M = <b><i>(StartUpMode | StandbyMode)</i></b>,, Response = <b><i>(inValveClose & outValveOpen)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(StartUpMode | StandbyMode)</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at all time points between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_always_satisfaction.svg",
                "scope_mode_pt": "(StartUpMode | StandbyMode)",
                "scope_mode_coco": "(StartUpMode or StandbyMode)",
                "scope_mode_ft": "(StartUpMode | StandbyMode)",
                "post_condition_unexp_pt": "(inValveClose & outValveOpen)",
                "post_condition_unexp_ft": "(inValveClose & outValveOpen)",
                "post_condition_SMV_pt": "(inValveClose & outValveOpen)",
                "post_condition_SMV_ft": "(inValveClose & outValveOpen)",
                "post_condition_coco_smv": "(inValveClose & outValveOpen)",
                "post_condition_coco": "(inValveClose and outValveOpen)",
                "ft_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_unexp_ft$))",
                "ft": "(LAST V ((StartUpMode | StandbyMode) -> (inValveClose & outValveOpen)))",
                "pt_fetched": "(H ($scope_mode_pt$ -> $post_condition_unexp_pt$))",
                "pt": "(H ((StartUpMode | StandbyMode) -> (inValveClose & outValveOpen)))",
                "ptExpanded_fetched": "(H ($scope_mode_pt$ -> $post_condition_SMV_pt$))",
                "ptExpanded": "(H ((StartUpMode | StandbyMode) -> (inValveClose & outValveOpen)))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ($post_condition_SMV_pt$ S ($post_condition_SMV_pt$ & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! (StartUpMode | StandbyMode)) & (Y (StartUpMode | StandbyMode))) -> (Y ((inValveClose & outValveOpen) S ((inValveClose & outValveOpen) & ((StartUpMode | StandbyMode) & ((! (Y TRUE)) | (Y (! (StartUpMode | StandbyMode))))))))))",
                "ftExpanded_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
                "ftExpanded": "(LAST V ((StartUpMode | StandbyMode) -> (inValveClose & outValveOpen)))",
                "ftInfAUExpanded_fetched": "(G ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
                "ftInfAUExpanded": "(G ((StartUpMode | StandbyMode) -> (inValveClose & outValveOpen)))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G ((! (((! (StartUpMode | StandbyMode)) ) & (X (StartUpMode | StandbyMode)))) | (X ((F (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) -> ((((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode)))) V (inValveClose & outValveOpen)))))) & ((StartUpMode | StandbyMode) -> ((F (((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode))))) -> ((((StartUpMode | StandbyMode) ) & (X (! (StartUpMode | StandbyMode)))) V (inValveClose & outValveOpen)))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! (StartUpMode | StandbyMode)) & (! LAST)) & (X (StartUpMode | StandbyMode))) & (! LAST))) | (X (((! LAST) U (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) -> ((((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode)))) V (inValveClose & outValveOpen)))))) & ((StartUpMode | StandbyMode) -> (((! LAST) U (((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode))))) -> ((((StartUpMode | StandbyMode) & (! LAST)) & (X (! (StartUpMode | StandbyMode)))) V (inValveClose & outValveOpen)))))",
                "CoCoSpecCode_fetched": "(H($scope_mode_coco$ => $post_condition_coco$))",
                "CoCoSpecCode": "(H((StartUpMode or StandbyMode) => (inValveClose and outValveOpen)))",
                "component": "Controller"
            },
            "_id": "3b76895a-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT41",
            "parent_reqid": "FUN29",
            "project": "Ventilator v0.6.1",
            "rationale": "In PCV and PSV modes there shall be the possibility to initiate an Inspiratory Pause if it is set by the GUI.\nRationale: The Inspiratory Pause will initiate a forced hold at the end of inspiration, allowing for the measurement of the Plateau Pressure (PP), the pressure reached inside the alveoli at the end of the inspiratory cycle. PP may be lower than the Set Inspiratory Pressure (SIP) provided by the ventilator. The difference between PP and the PEEP is called Driving Pressure, DP (DP = PP - PEEP).",
            "comments": "FUN29: while inspiratoryPauseButton when (inspiratoryPhaseEnd) System shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)\n\nOisín, v0.5: I don't understand why this requirement exists, CONT23 & CONT34 already cover it. I think this is the most direct translation of this in FRETISH.\n\nMatt, v0.6: timing - Leaving timing as eventually, this seems right.",
            "fulltext": "while (PCVMode | PSVMode) when inspiratoryPauseButton Controller shall eventually satisfy inspiratoryPause | !inspiratoryPauseButton ",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "eventually",
                "response": "satisfaction",
                "variables": [
                    "PCVMode",
                    "PSVMode",
                    "inspiratoryPauseButton",
                    "inspiratoryPause"
                ],
                "scope_mode": "(( PCVMode | PSVMode ))",
                "scopeTextRange": [
                    0,
                    24
                ],
                "qualifier_word": "when",
                "pre_condition": "(inspiratoryPauseButton)",
                "regular_condition": "(inspiratoryPauseButton)",
                "conditionTextRange": [
                    26,
                    52
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    54,
                    63
                ],
                "timingTextRange": [
                    71,
                    80
                ],
                "post_condition": "(inspiratoryPause | ! inspiratoryPauseButton)",
                "responseTextRange": [
                    82,
                    131
                ],
                "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ))</i></b>,, TC = <b><i>(inspiratoryPauseButton)</i></b>, Response = <b><i>(inspiratoryPause | ! inspiratoryPauseButton)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ))</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPauseButton)</i></b> is true and any point in the interval where <b><i>(inspiratoryPauseButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_eventually_satisfaction.svg",
                "scope_mode_pt": "(PCVMode | PSVMode)",
                "scope_mode_coco": "(PCVMode or PSVMode)",
                "scope_mode_ft": "(PCVMode | PSVMode)",
                "regular_condition_unexp_pt": "inspiratoryPauseButton",
                "regular_condition_unexp_ft": "inspiratoryPauseButton",
                "regular_condition_SMV_pt": "inspiratoryPauseButton",
                "regular_condition_SMV_ft": "inspiratoryPauseButton",
                "regular_condition_coco_smv": "inspiratoryPauseButton",
                "regular_condition_coco": "inspiratoryPauseButton",
                "post_condition_unexp_pt": "(inspiratoryPause | (! inspiratoryPauseButton))",
                "post_condition_unexp_ft": "(inspiratoryPause | (! inspiratoryPauseButton))",
                "post_condition_SMV_pt": "(inspiratoryPause | (! inspiratoryPauseButton))",
                "post_condition_SMV_ft": "(inspiratoryPause | (! inspiratoryPauseButton))",
                "post_condition_coco_smv": "(inspiratoryPause | (! inspiratoryPauseButton))",
                "post_condition_coco": "(inspiratoryPause or ( not inspiratoryPauseButton))",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
                "ft": "((LAST V ((! (Fin_(PCVMode | PSVMode) & (! LAST))) | (X (((Lin_(PCVMode | PSVMode) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (inspiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((Lin_(PCVMode | PSVMode) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (inspiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
                "pt": "((H (Lin_(PCVMode | PSVMode) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))) & (((! Lin_(PCVMode | PSVMode)) S ((! Lin_(PCVMode | PSVMode)) & Fin_(PCVMode | PSVMode))) -> (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
                "ptExpanded": "((H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))) & (((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) S ((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) -> (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
                "ptFinBtwExpanded": "(H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! inspiratoryPauseButton) S ((! inspiratoryPauseButton) & ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))) | (! ((! (inspiratoryPause | (! inspiratoryPauseButton))) S ((! (inspiratoryPause | (! inspiratoryPauseButton))) & (inspiratoryPauseButton & ((Y (! inspiratoryPauseButton)) | ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
                "ftExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (inspiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> ((((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) -> ((X ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST))))) & (inspiratoryPauseButton -> ((! ((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) | LAST)) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))))",
                "ftInfAUExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
                "ftInfBtwExpanded": "((G ((! (((! (PCVMode | PSVMode)) ) & (X (PCVMode | PSVMode)))) | (X ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> ((F (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))))) -> ((X ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) ) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode | PSVMode)) & (! LAST)) & (X (PCVMode | PSVMode))) & (! LAST))) | (X (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))) & ((PCVMode | PSVMode) -> (((! LAST) U (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) -> (((((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))) V (((! inspiratoryPauseButton) & ((! LAST) & ((X inspiratoryPauseButton) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) -> ((X ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton)))) & (! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode)))))))) & (inspiratoryPauseButton -> ((! (((PCVMode | PSVMode) & (! LAST)) & (X (! (PCVMode | PSVMode))))) U (inspiratoryPause | (! inspiratoryPauseButton))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or ( not (SI( ($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))), ( not $post_condition_coco$) ))))))",
                "CoCoSpecCode": "((H((( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode)))) => (YtoPre((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not inspiratoryPauseButton) )) or ( not (SI( (inspiratoryPauseButton and ((YtoPre( not inspiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (inspiratoryPause or ( not inspiratoryPauseButton))) ))))))) and ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not (( not (PCVMode or PSVMode)) and (YtoPre((PCVMode or PSVMode))))) )) => ((SI( ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))), ( not inspiratoryPauseButton) )) or ( not (SI( (inspiratoryPauseButton and ((YtoPre( not inspiratoryPauseButton)) or ((PCVMode or PSVMode) and (FTP or (YtoPre( not (PCVMode or PSVMode))))))), ( not (inspiratoryPause or ( not inspiratoryPauseButton))) ))))))",
                "component": "Controller"
            },
            "_id": "3b76895b-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT32",
            "parent_reqid": "FUN40",
            "project": "Ventilator v0.6.1",
            "rationale": "The inspiration phase lasts until the inspiration peak is reached but no later than the max_insp_time_psv is over. After that the expiration phase begins.\nRationale: In PSV mode, the ventilator supports the patient who is supposed to breathe spontaneously. In case a spontaneous expiration is not triggered, the ventilator forces the expiration phase after a suitable timeout (around 7 sec) to wait for a spontaneous breath",
            "comments": "if P_insp > MaxP_insp System shall satisfy inspiratoryPhaseEnd & expirationPhaseStart\n\nOisín, v0.5: I am using inspiratoryTime for max_insp_time_psv here for consistency, I'm pretty sure those are the same thing.\n\nMatt, v0.6: timing - Leaving stopping condition as is",
            "fulltext": "in PSVMode Controller shall until (P_insp >= MaxP_insp | inspClock >= inspiratoryTime) satisfy inspiratoryPhase",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "until",
                "response": "satisfaction",
                "variables": [
                    "PSVMode",
                    "P_insp",
                    "MaxP_insp",
                    "inspClock",
                    "inspiratoryTime",
                    "inspiratoryPhase"
                ],
                "scope_mode": "PSVMode",
                "scopeTextRange": [
                    0,
                    9
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    11,
                    20
                ],
                "stop_condition": "(( P_insp >= MaxP_insp | inspClock >= inspiratoryTime ))",
                "timingTextRange": [
                    28,
                    85
                ],
                "post_condition": "(inspiratoryPhase)",
                "responseTextRange": [
                    87,
                    110
                ],
                "diagramVariables": "M = <b><i>PSVMode</i></b>,, SC = <b><i>(( P_insp >= MaxP_insp | inspClock >= inspiratoryTime ))</i></b>, Response = <b><i>(inspiratoryPhase)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>PSVMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_until_satisfaction.svg",
                "scope_mode_pt": "PSVMode",
                "scope_mode_coco": "PSVMode",
                "scope_mode_ft": "PSVMode",
                "post_condition_unexp_pt": "inspiratoryPhase",
                "post_condition_unexp_ft": "inspiratoryPhase",
                "post_condition_SMV_pt": "inspiratoryPhase",
                "post_condition_SMV_ft": "inspiratoryPhase",
                "post_condition_coco_smv": "inspiratoryPhase",
                "post_condition_coco": "inspiratoryPhase",
                "stop_condition_unexp_pt": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
                "stop_condition_unexp_ft": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
                "stop_condition_SMV_pt": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
                "stop_condition_SMV_ft": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
                "stop_condition_coco_smv": "((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))",
                "stop_condition_coco": "((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))) U ((! $post_condition_unexp_ft$) & (! $stop_condition_unexp_ft$)))) | ((($post_condition_unexp_ft$ & (Lin_$scope_mode_ft$ | LAST)) | (Lin_$scope_mode_ft$ | LAST)) V $post_condition_unexp_ft$))))",
                "ft": "((LAST V ((! (Fin_PSVMode & (! LAST))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (Lin_PSVMode | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (Lin_PSVMode | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (Lin_PSVMode | LAST)) | (Lin_PSVMode | LAST)) V inspiratoryPhase))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & Fin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_PSVMode -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) & Fin_PSVMode))))) & (((! Lin_PSVMode) S ((! Lin_PSVMode) & Fin_PSVMode)) -> ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & Fin_PSVMode)) -> inspiratoryPhase) & Fin_PSVMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) & (PSVMode & (Z (! PSVMode)))))))) & (((! ((! PSVMode) & (Y PSVMode))) S ((! ((! PSVMode) & (Y PSVMode))) & (PSVMode & (Z (! PSVMode))))) -> ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & (Z (! PSVMode))))) -> inspiratoryPhase) & (PSVMode & (Z (! PSVMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! PSVMode) & (Y PSVMode)) -> (Y ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhase) S ((((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) S ((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))) -> inspiratoryPhase) & (PSVMode & ((! (Y TRUE)) | (Y (! PSVMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) V $post_condition_SMV_ft$))))",
                "ftExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) | (((PSVMode & (! LAST)) & (X (! PSVMode))) | LAST)) V inspiratoryPhase))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$))))",
                "ftInfAUExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase))))) & (PSVMode -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))",
                "ftInfBtwExpanded": "((G ((! (((! PSVMode) ) & (X PSVMode))) | (X ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase)))))) & (PSVMode -> ((F ((PSVMode ) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode ) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode ) & (X (! PSVMode)))) | ((PSVMode ) & (X (! PSVMode)))) V inspiratoryPhase)))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (((! $stop_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))) U ((! $post_condition_SMV_ft$) & (! $stop_condition_SMV_ft$)))) | ((($post_condition_SMV_ft$ & (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) | (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) V $post_condition_SMV_ft$)))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! PSVMode) & (! LAST)) & (X PSVMode)) & (! LAST))) | (X (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V inspiratoryPhase)))))) & (PSVMode -> (((! LAST) U ((PSVMode & (! LAST)) & (X (! PSVMode)))) -> ((! (((! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime))) & (! ((PSVMode & (! LAST)) & (X (! PSVMode))))) U ((! inspiratoryPhase) & (! ((P_insp >= MaxP_insp) | (inspClock >= inspiratoryTime)))))) | (((inspiratoryPhase & ((PSVMode & (! LAST)) & (X (! PSVMode)))) | ((PSVMode & (! LAST)) & (X (! PSVMode)))) V inspiratoryPhase)))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $stop_condition_coco$) )) => $post_condition_coco$) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $stop_condition_coco$) )) => $post_condition_coco$) ))))",
                "CoCoSpecCode": "((H((( not PSVMode) and (YtoPre(PSVMode))) => (YtoPre(SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))) )) => inspiratoryPhase) ))))) and ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not (( not PSVMode) and (YtoPre(PSVMode)))) )) => (SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ((SI( (PSVMode and (FTP or (YtoPre( not PSVMode)))), ( not ((P_insp >= MaxP_insp) or (inspClock >= inspiratoryTime))) )) => inspiratoryPhase) ))))",
                "component": "Controller"
            },
            "_id": "3b76895c-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT12",
            "parent_reqid": "FUN5",
            "project": "Ventilator v0.6.1",
            "rationale": "A set of default values for all parameters shall be provided and loaded from a configuration file on the machine when it is turned on. The parameters are listed in Section 3.1.1.",
            "comments": "Matt, v0.6: timing - eventually, takes time",
            "fulltext": "in StartUpMode Controller shall eventually satisfy defaultParamsLoaded",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "eventually",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "defaultParamsLoaded"
                ],
                "scope_mode": "StartUpMode",
                "scopeTextRange": [
                    0,
                    13
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    15,
                    24
                ],
                "timingTextRange": [
                    32,
                    41
                ],
                "post_condition": "(defaultParamsLoaded)",
                "responseTextRange": [
                    43,
                    69
                ],
                "diagramVariables": "M = <b><i>StartUpMode</i></b>,, Response = <b><i>(defaultParamsLoaded)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_eventually_satisfaction.svg",
                "scope_mode_pt": "StartUpMode",
                "scope_mode_coco": "StartUpMode",
                "scope_mode_ft": "StartUpMode",
                "post_condition_unexp_pt": "defaultParamsLoaded",
                "post_condition_unexp_ft": "defaultParamsLoaded",
                "post_condition_SMV_pt": "defaultParamsLoaded",
                "post_condition_SMV_ft": "defaultParamsLoaded",
                "post_condition_coco_smv": "defaultParamsLoaded",
                "post_condition_coco": "defaultParamsLoaded",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))) & ($scope_mode_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))",
                "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X ((! (Lin_StartUpMode | LAST)) U defaultParamsLoaded)))) & (StartUpMode -> ((! (Lin_StartUpMode | LAST)) U defaultParamsLoaded)))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & Fin_$scope_mode_pt$)))))",
                "pt": "((H (Lin_StartUpMode -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & Fin_StartUpMode)))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & Fin_StartUpMode)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & (Z (! StartUpMode))))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & (Z (! StartUpMode))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))",
                "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (! ((! defaultParamsLoaded) S ((! defaultParamsLoaded) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))",
                "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U defaultParamsLoaded)))) & (StartUpMode -> ((! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST)) U defaultParamsLoaded)))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))) & ($scope_mode_ft$ -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$)))",
                "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded)))) & (StartUpMode -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded)))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((! ((StartUpMode ) & (X (! StartUpMode)))) U defaultParamsLoaded))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U $post_condition_SMV_ft$))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U defaultParamsLoaded))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) U defaultParamsLoaded))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => ( not (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $post_condition_coco$) )))))",
                "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not defaultParamsLoaded) )))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => ( not (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not defaultParamsLoaded) )))))",
                "component": "Controller"
            },
            "_id": "3b76895d-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT45",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "Before monitoring a sudden drop in pressure above the inhale trigger sensitivity ITS, the controller shall wait for the trigger window (0.7 sec).",
            "comments": "Oisín, v0.5: Is this defining another different value for minExpiratoryTime/min exp time psv (CONT36_3)?\n\nMatt, v0.6: timing - Leaving timing condition as is",
            "fulltext": "when expirationPhaseStart Controller shall after 700 milliseconds satisfy monitorInhaleTrigger",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "null"
                },
                "condition": "regular",
                "timing": "after",
                "response": "satisfaction",
                "variables": [
                    "expirationPhaseStart",
                    "monitorInhaleTrigger"
                ],
                "qualifier_word": "when",
                "pre_condition": "(expirationPhaseStart)",
                "regular_condition": "(expirationPhaseStart)",
                "conditionTextRange": [
                    0,
                    24
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    26,
                    35
                ],
                "duration": "700",
                "timingTextRange": [
                    43,
                    64
                ],
                "post_condition": "(monitorInhaleTrigger)",
                "responseTextRange": [
                    66,
                    93
                ],
                "diagramVariables": "TC = <b><i>(expirationPhaseStart)</i></b>,  n = <b><i>700</i></b>, Response = <b><i>(monitorInhaleTrigger)</i></b>.",
                "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(expirationPhaseStart)</i></b> is true and any point in the interval where <b><i>(expirationPhaseStart)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>700</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>700</i></b>). Moreover, RES must hold at the point that is at distance <b><i>700</i></b>+1 from the trigger, that is, trigger+<b><i>700</i></b>+1, except if the end of the interval occurs earlier.",
                "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
                "scope_mode_pt": "BAD_PT",
                "scope_mode_coco": "BAD_COCO",
                "scope_mode_ft": "BAD_FT",
                "regular_condition_unexp_pt": "expirationPhaseStart",
                "regular_condition_unexp_ft": "expirationPhaseStart",
                "regular_condition_SMV_pt": "expirationPhaseStart",
                "regular_condition_SMV_ft": "expirationPhaseStart",
                "regular_condition_coco_smv": "expirationPhaseStart",
                "regular_condition_coco": "expirationPhaseStart",
                "post_condition_unexp_pt": "monitorInhaleTrigger",
                "post_condition_unexp_ft": "monitorInhaleTrigger",
                "post_condition_SMV_pt": "monitorInhaleTrigger",
                "post_condition_SMV_ft": "monitorInhaleTrigger",
                "post_condition_coco_smv": "monitorInhaleTrigger",
                "post_condition_coco": "monitorInhaleTrigger",
                "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
                "ft": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[<=700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[<=700+1] monitorInhaleTrigger) | (F[<700+1] LAST)))))) & (expirationPhaseStart -> (((G[<=700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[<=700+1] monitorInhaleTrigger) | (F[<700+1] LAST)))))",
                "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
                "pt": "((H ((O[<=700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | FTP))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[=700+1] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | FTP)) & (! monitorInhaleTrigger))) -> (O[<700+1] (FTP | monitorInhaleTrigger)))))",
                "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
                "ptExpanded": "((H ((O[0,700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE))))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[701,701] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE)))) & (! monitorInhaleTrigger))) -> (O[0,700] ((! (Y TRUE)) | monitorInhaleTrigger)))))",
                "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
                "ptFinBtwExpanded": "((H ((O[0,700] (expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE))))) -> ((H (! expirationPhaseStart)) | (! monitorInhaleTrigger)))) & (H ((O[701,701] ((expirationPhaseStart & ((Y (! expirationPhaseStart)) | (! (Y TRUE)))) & (! monitorInhaleTrigger))) -> (O[0,700] ((! (Y TRUE)) | monitorInhaleTrigger)))))",
                "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
                "ftExpanded": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))",
                "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
                "ftInfAUExpanded": "((G (((! expirationPhaseStart) & (X expirationPhaseStart)) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))",
                "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G (((! expirationPhaseStart) & (X expirationPhaseStart)) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (G (! monitorInhaleTrigger))) & (F[0,701] monitorInhaleTrigger))))",
                "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
                "ftFinBtwExpanded": "((LAST V (((! expirationPhaseStart) & ((! LAST) & (X expirationPhaseStart))) -> (X (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))) & (expirationPhaseStart -> (((G[0,700] (! monitorInhaleTrigger)) | (LAST V (! monitorInhaleTrigger))) & ((F[0,701] monitorInhaleTrigger) | (F[0,700] LAST)))))",
                "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
                "CoCoSpecCode": "((H((OT(700,0,(expirationPhaseStart and ((YtoPre( not expirationPhaseStart)) or FTP)))) => ((H( not expirationPhaseStart)) or ( not monitorInhaleTrigger)))) and (H((OT(700+1,700+1,((expirationPhaseStart and ((YtoPre( not expirationPhaseStart)) or FTP)) and ( not monitorInhaleTrigger)))) => (OT(700,0,(FTP or monitorInhaleTrigger))))))",
                "component": "Controller"
            },
            "_id": "3b76895e-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT4",
            "parent_reqid": "FUN6",
            "project": "Ventilator v0.6.1",
            "rationale": "CONT.4: The transition from Self-Test Mode to VentilationOff Mode shall occur:\n(That's genuinely the whole requirement)\nCONT.4.1: When the self-test procedure has successfully been completed\nCONT.4.2: When the GUI asks for resuming ventilation",
            "comments": "Oisín: I combined these into one because I don't know what else to do with them. Also decided to just use StandbyMode instead of VentilationOff in this one. I think this should be an OR in the condition but not 100% confident on that.\n\nMatt, v0.6: timing - Next, triggered response",
            "fulltext": "in SelfTestMode if selfTestPassed | GUIResumeRequest Controller shall at the next timepoint satisfy StandbyMode",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "SelfTestMode",
                    "selfTestPassed",
                    "GUIResumeRequest",
                    "StandbyMode"
                ],
                "scope_mode": "SelfTestMode",
                "scopeTextRange": [
                    0,
                    14
                ],
                "qualifier_word": "if",
                "pre_condition": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition": "(selfTestPassed | GUIResumeRequest)",
                "conditionTextRange": [
                    16,
                    51
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    53,
                    62
                ],
                "timingTextRange": [
                    70,
                    90
                ],
                "post_condition": "(StandbyMode)",
                "responseTextRange": [
                    92,
                    110
                ],
                "diagramVariables": "M = <b><i>SelfTestMode</i></b>,, TC = <b><i>(selfTestPassed | GUIResumeRequest)</i></b>, Response = <b><i>(StandbyMode)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>SelfTestMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(selfTestPassed | GUIResumeRequest)</i></b> is true and any point in the interval where <b><i>(selfTestPassed | GUIResumeRequest)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "SelfTestMode",
                "scope_mode_coco": "SelfTestMode",
                "scope_mode_ft": "SelfTestMode",
                "regular_condition_unexp_pt": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition_unexp_ft": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition_SMV_pt": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition_SMV_ft": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition_coco_smv": "(selfTestPassed | GUIResumeRequest)",
                "regular_condition_coco": "(selfTestPassed or GUIResumeRequest)",
                "post_condition_unexp_pt": "StandbyMode",
                "post_condition_unexp_ft": "StandbyMode",
                "post_condition_SMV_pt": "StandbyMode",
                "post_condition_SMV_ft": "StandbyMode",
                "post_condition_coco_smv": "StandbyMode",
                "post_condition_coco": "StandbyMode",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_SelfTestMode & (! LAST))) | (X (((Lin_SelfTestMode | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((Lin_SelfTestMode | LAST) | ((X StandbyMode) & (! (Lin_SelfTestMode | LAST))))) & (! (Lin_SelfTestMode | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((Lin_SelfTestMode | LAST) | ((X StandbyMode) & (! (Lin_SelfTestMode | LAST))))))))) & (SelfTestMode -> (((Lin_SelfTestMode | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (Lin_SelfTestMode | LAST))))) -> ((X ((Lin_SelfTestMode | LAST) | ((X StandbyMode) & (! (Lin_SelfTestMode | LAST))))) & (! (Lin_SelfTestMode | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((Lin_SelfTestMode | LAST) | ((X StandbyMode) & (! (Lin_SelfTestMode | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_SelfTestMode -> (Y (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))) -> (StandbyMode | Fin_SelfTestMode)) S (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))) -> (StandbyMode | Fin_SelfTestMode)) & Fin_SelfTestMode))))) & (((! Lin_SelfTestMode) S ((! Lin_SelfTestMode) & Fin_SelfTestMode)) -> (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))) -> (StandbyMode | Fin_SelfTestMode)) S (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | Fin_SelfTestMode))) -> (StandbyMode | Fin_SelfTestMode)) & Fin_SelfTestMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))) -> (StandbyMode | (SelfTestMode & (Z (! SelfTestMode))))) S (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))) -> (StandbyMode | (SelfTestMode & (Z (! SelfTestMode))))) & (SelfTestMode & (Z (! SelfTestMode)))))))) & (((! ((! SelfTestMode) & (Y SelfTestMode))) S ((! ((! SelfTestMode) & (Y SelfTestMode))) & (SelfTestMode & (Z (! SelfTestMode))))) -> (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))) -> (StandbyMode | (SelfTestMode & (Z (! SelfTestMode))))) S (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & (Z (! SelfTestMode)))))) -> (StandbyMode | (SelfTestMode & (Z (! SelfTestMode))))) & (SelfTestMode & (Z (! SelfTestMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! SelfTestMode) & (Y SelfTestMode)) -> (Y (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode))))))) -> (StandbyMode | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) S (((Y ((selfTestPassed | GUIResumeRequest) & ((Y (! (selfTestPassed | GUIResumeRequest))) | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode))))))) -> (StandbyMode | (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))) & (SelfTestMode & ((! (Y TRUE)) | (Y (! SelfTestMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) | ((X StandbyMode) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) | ((X StandbyMode) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))))))) & (SelfTestMode -> (((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) -> ((X ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) | ((X StandbyMode) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))) & ((selfTestPassed | GUIResumeRequest) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST) | ((X StandbyMode) & (! (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))))))) & (SelfTestMode -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftInfBtwExpanded": "((G ((! (((! SelfTestMode) ) & (X SelfTestMode))) | (X ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))))))))) & (SelfTestMode -> ((F ((SelfTestMode ) & (X (! SelfTestMode)))) -> ((((SelfTestMode ) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))) -> ((X (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & (! ((SelfTestMode ) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode ) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode ) & (X (! SelfTestMode)))))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! SelfTestMode) & (! LAST)) & (X SelfTestMode)) & (! LAST))) | (X (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))))))))))) & (SelfTestMode -> (((! LAST) U ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))) -> ((((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) V (((! (selfTestPassed | GUIResumeRequest)) & ((! LAST) & ((X (selfTestPassed | GUIResumeRequest)) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) -> ((X (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode))))))) & ((selfTestPassed | GUIResumeRequest) -> (((SelfTestMode & (! LAST)) & (X (! SelfTestMode))) | ((X StandbyMode) & (! ((SelfTestMode & (! LAST)) & (X (! SelfTestMode)))))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))",
                "CoCoSpecCode": "((H((( not SelfTestMode) and (YtoPre(SelfTestMode))) => (YtoPre(SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((YtoPre((selfTestPassed or GUIResumeRequest) and ((YtoPre( not (selfTestPassed or GUIResumeRequest))) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode))))))) => (StandbyMode or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))) ))))) and ((SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ( not (( not SelfTestMode) and (YtoPre(SelfTestMode)))) )) => (SI( (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))), ((YtoPre((selfTestPassed or GUIResumeRequest) and ((YtoPre( not (selfTestPassed or GUIResumeRequest))) or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode))))))) => (StandbyMode or (SelfTestMode and (FTP or (YtoPre( not SelfTestMode)))))) ))))",
                "component": "Controller"
            },
            "_id": "3b76895f-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT1_2",
            "parent_reqid": "FUN6",
            "project": "Ventilator v0.6.1",
            "rationale": "Self-Test Mode: in the Self Test mode the controller allows the GUI to do all the operations necessary to perform the self-test.",
            "comments": "Oisín: This is effectively a GUI requirement, we need to have some concept of the GUI doing things to be able to model it.",
            "fulltext": "",
            "semantics": {},
            "_id": "3b768960-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT3",
            "parent_reqid": "FUN5",
            "project": "Ventilator v0.6.1",
            "rationale": "The transition from Start-up Mode to Self test Mode shall occur once the configurations have been loaded and the internal checking is terminated.\nRationale: At this point, the monitoring module is able to carry out the assigned functionality",
            "comments": "Oisín: This requirement suffers a bit from us just having \"initDone\" rather than variables for each aspect of the initial configuration\n\nMatt, v0.6: timing - next, triggered response",
            "fulltext": "in StartUpMode when initDone Controller shall at the next timepoint satisfy SelfTestMode",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "StartUpMode",
                    "initDone",
                    "SelfTestMode"
                ],
                "scope_mode": "StartUpMode",
                "scopeTextRange": [
                    0,
                    13
                ],
                "qualifier_word": "when",
                "pre_condition": "(initDone)",
                "regular_condition": "(initDone)",
                "conditionTextRange": [
                    15,
                    27
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    29,
                    38
                ],
                "timingTextRange": [
                    46,
                    66
                ],
                "post_condition": "(SelfTestMode)",
                "responseTextRange": [
                    68,
                    87
                ],
                "diagramVariables": "M = <b><i>StartUpMode</i></b>,, TC = <b><i>(initDone)</i></b>, Response = <b><i>(SelfTestMode)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>StartUpMode</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(initDone)</i></b> is true and any point in the interval where <b><i>(initDone)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "StartUpMode",
                "scope_mode_coco": "StartUpMode",
                "scope_mode_ft": "StartUpMode",
                "regular_condition_unexp_pt": "initDone",
                "regular_condition_unexp_ft": "initDone",
                "regular_condition_SMV_pt": "initDone",
                "regular_condition_SMV_ft": "initDone",
                "regular_condition_coco_smv": "initDone",
                "regular_condition_coco": "initDone",
                "post_condition_unexp_pt": "SelfTestMode",
                "post_condition_unexp_ft": "SelfTestMode",
                "post_condition_SMV_pt": "SelfTestMode",
                "post_condition_SMV_ft": "SelfTestMode",
                "post_condition_coco_smv": "SelfTestMode",
                "post_condition_coco": "SelfTestMode",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_StartUpMode & (! LAST))) | (X (((Lin_StartUpMode | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (Lin_StartUpMode | LAST))))) -> ((X ((Lin_StartUpMode | LAST) | ((X SelfTestMode) & (! (Lin_StartUpMode | LAST))))) & (! (Lin_StartUpMode | LAST))))) & (initDone -> ((Lin_StartUpMode | LAST) | ((X SelfTestMode) & (! (Lin_StartUpMode | LAST))))))))) & (StartUpMode -> (((Lin_StartUpMode | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (Lin_StartUpMode | LAST))))) -> ((X ((Lin_StartUpMode | LAST) | ((X SelfTestMode) & (! (Lin_StartUpMode | LAST))))) & (! (Lin_StartUpMode | LAST))))) & (initDone -> ((Lin_StartUpMode | LAST) | ((X SelfTestMode) & (! (Lin_StartUpMode | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_StartUpMode -> (Y (((Y (initDone & ((Y (! initDone)) | Fin_StartUpMode))) -> (SelfTestMode | Fin_StartUpMode)) S (((Y (initDone & ((Y (! initDone)) | Fin_StartUpMode))) -> (SelfTestMode | Fin_StartUpMode)) & Fin_StartUpMode))))) & (((! Lin_StartUpMode) S ((! Lin_StartUpMode) & Fin_StartUpMode)) -> (((Y (initDone & ((Y (! initDone)) | Fin_StartUpMode))) -> (SelfTestMode | Fin_StartUpMode)) S (((Y (initDone & ((Y (! initDone)) | Fin_StartUpMode))) -> (SelfTestMode | Fin_StartUpMode)) & Fin_StartUpMode))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((Y (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))) -> (SelfTestMode | (StartUpMode & (Z (! StartUpMode))))) S (((Y (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))) -> (SelfTestMode | (StartUpMode & (Z (! StartUpMode))))) & (StartUpMode & (Z (! StartUpMode)))))))) & (((! ((! StartUpMode) & (Y StartUpMode))) S ((! ((! StartUpMode) & (Y StartUpMode))) & (StartUpMode & (Z (! StartUpMode))))) -> (((Y (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))) -> (SelfTestMode | (StartUpMode & (Z (! StartUpMode))))) S (((Y (initDone & ((Y (! initDone)) | (StartUpMode & (Z (! StartUpMode)))))) -> (SelfTestMode | (StartUpMode & (Z (! StartUpMode))))) & (StartUpMode & (Z (! StartUpMode)))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! StartUpMode) & (Y StartUpMode)) -> (Y (((Y (initDone & ((Y (! initDone)) | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))) -> (SelfTestMode | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))) S (((Y (initDone & ((Y (! initDone)) | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode))))))) -> (SelfTestMode | (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))) & (StartUpMode & ((! (Y TRUE)) | (Y (! StartUpMode)))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) | ((X SelfTestMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (initDone -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) | ((X SelfTestMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))))))) & (StartUpMode -> (((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) V (((! initDone) & ((! LAST) & ((X initDone) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) -> ((X ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) | ((X SelfTestMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))) & (initDone -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST) | ((X SelfTestMode) & (! (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))))))) & (StartUpMode -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftInfBtwExpanded": "((G ((! (((! StartUpMode) ) & (X StartUpMode))) | (X ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode)))))))))))) & (StartUpMode -> ((F ((StartUpMode ) & (X (! StartUpMode)))) -> ((((StartUpMode ) & (X (! StartUpMode))) V (((! initDone) & ((X initDone) & (! ((StartUpMode ) & (X (! StartUpMode)))))) -> ((X (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (! ((StartUpMode ) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode ) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode ) & (X (! StartUpMode)))))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! StartUpMode) & (! LAST)) & (X StartUpMode)) & (! LAST))) | (X (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! initDone) & ((! LAST) & ((X initDone) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))))))))))) & (StartUpMode -> (((! LAST) U ((StartUpMode & (! LAST)) & (X (! StartUpMode)))) -> ((((StartUpMode & (! LAST)) & (X (! StartUpMode))) V (((! initDone) & ((! LAST) & ((X initDone) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) -> ((X (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode))))))) & (initDone -> (((StartUpMode & (! LAST)) & (X (! StartUpMode))) | ((X SelfTestMode) & (! ((StartUpMode & (! LAST)) & (X (! StartUpMode)))))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))",
                "CoCoSpecCode": "((H((( not StartUpMode) and (YtoPre(StartUpMode))) => (YtoPre(SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((YtoPre(initDone and ((YtoPre( not initDone)) or (StartUpMode and (FTP or (YtoPre( not StartUpMode))))))) => (SelfTestMode or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) ))))) and ((SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ( not (( not StartUpMode) and (YtoPre(StartUpMode)))) )) => (SI( (StartUpMode and (FTP or (YtoPre( not StartUpMode)))), ((YtoPre(initDone and ((YtoPre( not initDone)) or (StartUpMode and (FTP or (YtoPre( not StartUpMode))))))) => (SelfTestMode or (StartUpMode and (FTP or (YtoPre( not StartUpMode)))))) ))))",
                "component": "Controller"
            },
            "_id": "3b768961-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT35",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "At the end of an inspiration phase if no inspiration pause is required and the Recruitment Maneuver (RM) is set by the GUI, a Recruitment Maneuver shall start (see CONT.43).",
            "comments": "Oisín, v0.5: Duplicate of CONT24 for PSVMode. This one doesn't have a fun parent because, for some reason, FUN22 specifies PCVMode for the Recruitment Maneuver and there isn't an equivalent for PSV.\n\nMatt, v0.6: timing - Next, triggered condition",
            "fulltext": "while PSVMode & RMButton when inspiratoryPhaseEnd Controller shall at the next timepoint satisfy RM",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "next",
                "response": "satisfaction",
                "variables": [
                    "PSVMode",
                    "RMButton",
                    "inspiratoryPhaseEnd",
                    "RM"
                ],
                "scope_mode": "(PSVMode & RMButton)",
                "scopeTextRange": [
                    0,
                    23
                ],
                "qualifier_word": "when",
                "pre_condition": "(inspiratoryPhaseEnd)",
                "regular_condition": "(inspiratoryPhaseEnd)",
                "conditionTextRange": [
                    25,
                    48
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    50,
                    59
                ],
                "timingTextRange": [
                    67,
                    87
                ],
                "post_condition": "(RM)",
                "responseTextRange": [
                    89,
                    98
                ],
                "diagramVariables": "M = <b><i>(PSVMode & RMButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>, Response = <b><i>(RM)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(PSVMode & RMButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the next time step.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_next_satisfaction.svg",
                "scope_mode_pt": "(PSVMode & RMButton)",
                "scope_mode_coco": "(PSVMode and RMButton)",
                "scope_mode_ft": "(PSVMode & RMButton)",
                "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
                "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
                "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
                "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
                "regular_condition_coco_smv": "inspiratoryPhaseEnd",
                "regular_condition_coco": "inspiratoryPhaseEnd",
                "post_condition_unexp_pt": "RM",
                "post_condition_unexp_ft": "RM",
                "post_condition_SMV_pt": "RM",
                "post_condition_SMV_ft": "RM",
                "post_condition_coco_smv": "RM",
                "post_condition_coco": "RM",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((Lin_$scope_mode_ft$ | LAST) | ((X $post_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))))))",
                "ft": "((LAST V ((! (Fin_(PSVMode & RMButton) & (! LAST))) | (X (((Lin_(PSVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & RMButton) | LAST))))) -> ((X ((Lin_(PSVMode & RMButton) | LAST) | ((X RM) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((Lin_(PSVMode & RMButton) | LAST) | ((X RM) & (! (Lin_(PSVMode & RMButton) | LAST))))))))) & ((PSVMode & RMButton) -> (((Lin_(PSVMode & RMButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PSVMode & RMButton) | LAST))))) -> ((X ((Lin_(PSVMode & RMButton) | LAST) | ((X RM) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (! (Lin_(PSVMode & RMButton) | LAST))))) & (inspiratoryPhaseEnd -> ((Lin_(PSVMode & RMButton) | LAST) | ((X RM) & (! (Lin_(PSVMode & RMButton) | LAST))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) S (((Y ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> ($post_condition_unexp_pt$ | Fin_$scope_mode_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_(PSVMode & RMButton) -> (Y (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))) -> (RM | Fin_(PSVMode & RMButton))) S (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))) -> (RM | Fin_(PSVMode & RMButton))) & Fin_(PSVMode & RMButton)))))) & (((! Lin_(PSVMode & RMButton)) S ((! Lin_(PSVMode & RMButton)) & Fin_(PSVMode & RMButton))) -> (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))) -> (RM | Fin_(PSVMode & RMButton))) S (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PSVMode & RMButton)))) -> (RM | Fin_(PSVMode & RMButton))) & Fin_(PSVMode & RMButton)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton))) -> (Y (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))) -> (RM | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) S (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))) -> (RM | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))))) & (((! ((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton)))) S ((! ((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton)))) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) -> (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))) -> (RM | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) S (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))) -> (RM | ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton)))))) & ((PSVMode & RMButton) & (Z (! (PSVMode & RMButton))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) S (((Y ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> ($post_condition_SMV_pt$ | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! (PSVMode & RMButton)) & (Y (PSVMode & RMButton))) -> (Y (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton)))))))) -> (RM | ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton))))))) S (((Y (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton)))))))) -> (RM | ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton))))))) & ((PSVMode & RMButton) & ((! (Y TRUE)) | (Y (! (PSVMode & RMButton))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) | ((X $post_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))))))",
                "ftExpanded": "((LAST V ((! ((((! (PSVMode & RMButton)) & (! LAST)) & (X (PSVMode & RMButton))) & (! LAST))) | (X ((((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) -> ((X (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) | ((X RM) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) | ((X RM) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))))))) & ((PSVMode & RMButton) -> ((((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) -> ((X (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) | ((X RM) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))) & (inspiratoryPhaseEnd -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST) | ((X RM) & (! ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | LAST))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))))))",
                "ftInfAUExpanded": "((G ((! (((! (PSVMode & RMButton)) ) & (X (PSVMode & RMButton)))) | (X (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))))))) & ((PSVMode & RMButton) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftInfBtwExpanded": "((G ((! (((! (PSVMode & RMButton)) ) & (X (PSVMode & RMButton)))) | (X ((F (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))))))))) & ((PSVMode & RMButton) -> ((F (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))) -> ((X ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) ) & (X (! (PSVMode & RMButton))))))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | ((X $post_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! (PSVMode & RMButton)) & (! LAST)) & (X (PSVMode & RMButton))) & (! LAST))) | (X (((! LAST) U (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) -> ((X ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))))))))))) & ((PSVMode & RMButton) -> (((! LAST) U (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))) -> (((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) -> ((X ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))))))) & (inspiratoryPhaseEnd -> ((((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton)))) | ((X RM) & (! (((PSVMode & RMButton) & (! LAST)) & (X (! (PSVMode & RMButton))))))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((YtoPre($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$))))))) => ($post_condition_coco$ or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))) ))))",
                "CoCoSpecCode": "((H((( not (PSVMode and RMButton)) and (YtoPre((PSVMode and RMButton)))) => (YtoPre(SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ((YtoPre(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton)))))))) => (RM or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))))) ))))) and ((SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ( not (( not (PSVMode and RMButton)) and (YtoPre((PSVMode and RMButton))))) )) => (SI( ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))), ((YtoPre(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton)))))))) => (RM or ((PSVMode and RMButton) and (FTP or (YtoPre( not (PSVMode and RMButton))))))) ))))",
                "component": "Controller"
            },
            "_id": "3b768962-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT46",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "The controller cannot return from fail-safe mode to any other mode without a power cycle (turn off and then turn on the machine).",
            "comments": "Oisín: Despite the number, this requirement actually appears directly after CONT10 in the document.\n\nNote that AlarmTestMode was only mentioned in FUN4 before I made this one, so we can maybe delete it?\n\nMatt, v0.6: timing - changing to until off",
            "fulltext": "after FailSafeMode Controller shall until off satisfy !(StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode)",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "after",
                    "exclusive": false,
                    "required": false
                },
                "condition": "null",
                "timing": "until",
                "response": "satisfaction",
                "variables": [
                    "FailSafeMode",
                    "off",
                    "StartUpMode",
                    "SelfTestMode",
                    "StandbyMode",
                    "PCVMode",
                    "PSVMode"
                ],
                "scope_mode": "FailSafeMode",
                "scopeTextRange": [
                    0,
                    17
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    19,
                    28
                ],
                "stop_condition": "(off)",
                "timingTextRange": [
                    36,
                    44
                ],
                "post_condition": "(! ( StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode ))",
                "responseTextRange": [
                    46,
                    116
                ],
                "diagramVariables": "M = <b><i>FailSafeMode</i></b>,, SC = <b><i>(off)</i></b>, Response = <b><i>(! ( StartUpMode | SelfTestMode | StandbyMode | PCVMode | PSVMode ))</i></b>.",
                "description": "ENFORCED: in the interval (if defined) starting strictly after the first <b><i>FailSafeMode</i></b> interval and spanning to the end of the execution.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must remain true until (but not necessarily including) the point where the stop condition holds, or to the end of the interval. If the stop condition never occurs, RES must hold until the end of the scope, or forever.  If the stop condition holds at the trigger, the requirement is satisfied.",
                "diagram": "_media/user-interface/examples/svgDiagrams/after_null_until_satisfaction.svg",
                "scope_mode_pt": "FailSafeMode",
                "scope_mode_coco": "FailSafeMode",
                "scope_mode_ft": "FailSafeMode",
                "post_condition_unexp_pt": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
                "post_condition_unexp_ft": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
                "post_condition_SMV_pt": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
                "post_condition_SMV_ft": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
                "post_condition_coco_smv": "(! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))",
                "post_condition_coco": "( not ((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode))",
                "stop_condition_unexp_pt": "off",
                "stop_condition_unexp_ft": "off",
                "stop_condition_SMV_pt": "off",
                "stop_condition_SMV_ft": "off",
                "stop_condition_coco_smv": "off",
                "stop_condition_coco": "off",
                "ft_fetched": "(((! FLin_$scope_mode_ft$) U (FLin_$scope_mode_ft$ & (X (($stop_condition_unexp_ft$ V ($post_condition_unexp_ft$ | $stop_condition_unexp_ft$)) | (LAST V $post_condition_unexp_ft$))))) | (LAST V (! FLin_$scope_mode_ft$)))",
                "ft": "(((! FLin_FailSafeMode) U (FLin_FailSafeMode & (X ((off V ((! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)) | off)) | (LAST V (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! FLin_FailSafeMode)))",
                "pt_fetched": "((O FLin_$scope_mode_pt$) -> ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & FLin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) S ((((! $stop_condition_unexp_pt$) S ((! $stop_condition_unexp_pt$) & FLin_$scope_mode_pt$)) -> $post_condition_unexp_pt$) & FLin_$scope_mode_pt$)))",
                "pt": "((O FLin_FailSafeMode) -> ((((! off) S ((! off) & FLin_FailSafeMode)) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S ((((! off) S ((! off) & FLin_FailSafeMode)) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & FLin_FailSafeMode)))",
                "ptExpanded_fetched": "((O (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))))",
                "ptExpanded": "((O (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> ((((! off) S ((! off) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S ((((! off) S ((! off) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))))",
                "ptFinBtwExpanded_fetched": "((O (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))))))) -> ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$) S ((((! $stop_condition_SMV_pt$) S ((! $stop_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))) -> $post_condition_SMV_pt$) & (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) & (Y (H (! ((! $scope_mode_pt$) & (Y $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "((O (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode))))))) -> ((((! off) S ((! off) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) S ((((! off) S ((! off) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))) -> (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))) & (((! FailSafeMode) & (Y FailSafeMode)) & (Y (H (! ((! FailSafeMode) & (Y FailSafeMode)))))))))",
                "ftExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))) | (LAST V (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
                "ftExpanded": "(((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) & (X ((off V ((! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)) | off)) | (LAST V (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode))))))",
                "ftInfAUExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))) | (G (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
                "ftInfAUExpanded": "(((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (((FailSafeMode ) & (X (! FailSafeMode))) & (X ((off V ((! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)) | off)) | (G (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (G (! ((FailSafeMode ) & (X (! FailSafeMode))))))",
                "ftInfBtwExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (G $post_condition_SMV_ft$))))) | (G (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
                "ftInfBtwExpanded": "(((! ((FailSafeMode ) & (X (! FailSafeMode)))) U (((FailSafeMode ) & (X (! FailSafeMode))) & (X ((off V ((! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)) | off)) | (G (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (G (! ((FailSafeMode ) & (X (! FailSafeMode))))))",
                "ftFinBtwExpanded_fetched": "(((! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) U ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) & (X (($stop_condition_SMV_ft$ V ($post_condition_SMV_ft$ | $stop_condition_SMV_ft$)) | (LAST V $post_condition_SMV_ft$))))) | (LAST V (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))",
                "ftFinBtwExpanded": "(((! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) U (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) & (X ((off V ((! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode)) | off)) | (LAST V (! ((((StartUpMode | SelfTestMode) | StandbyMode) | PCVMode) | PSVMode))))))) | (LAST V (! ((FailSafeMode & (! LAST)) & (X (! FailSafeMode))))))",
                "CoCoSpecCode_fetched": "((O((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))))))) => (SI( ((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))))), ((SI( ((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) and YtoPre(H( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))))), ( not $stop_condition_coco$) )) => $post_condition_coco$) )))",
                "CoCoSpecCode": "((O((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode))))))) => (SI( ((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode)))))), ((SI( ((( not FailSafeMode) and (YtoPre(FailSafeMode))) and YtoPre(H( not (( not FailSafeMode) and (YtoPre(FailSafeMode)))))), ( not off) )) => ( not ((((StartUpMode or SelfTestMode) or StandbyMode) or PCVMode) or PSVMode))) )))",
                "component": "Controller"
            },
            "_id": "3b768963-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT23",
            "parent_reqid": "FUN29",
            "project": "Ventilator v0.6.1",
            "rationale": "At the end of an inspiration phase, if the Inspiratory Pause is set by the GUI, an Inspiratory Pause shall start (see CONT.41).",
            "comments": "Oisín, v0.5: Just a copy of FUN29 specific to PSVMode.\n\nMatt, v0.6: timing - Leaving the timing as is",
            "fulltext": "while PCVMode & inspiratoryPauseButton when inspiratoryPhaseEnd Controller shall for 40 seconds satisfy (inspiratoryPauseButton => inValveClose & outValveClose)",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "for",
                "response": "satisfaction",
                "variables": [
                    "PCVMode",
                    "inspiratoryPauseButton",
                    "inspiratoryPhaseEnd",
                    "inValveClose",
                    "outValveClose"
                ],
                "scope_mode": "(PCVMode & inspiratoryPauseButton)",
                "scopeTextRange": [
                    0,
                    37
                ],
                "qualifier_word": "when",
                "pre_condition": "(inspiratoryPhaseEnd)",
                "regular_condition": "(inspiratoryPhaseEnd)",
                "conditionTextRange": [
                    39,
                    62
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    64,
                    73
                ],
                "duration": "40",
                "timingTextRange": [
                    81,
                    94
                ],
                "post_condition": "(( inspiratoryPauseButton => inValveClose & outValveClose ))",
                "responseTextRange": [
                    96,
                    159
                ],
                "diagramVariables": "M = <b><i>(PCVMode & inspiratoryPauseButton)</i></b>,, TC = <b><i>(inspiratoryPhaseEnd)</i></b>,  n = <b><i>40</i></b>, Response = <b><i>(( inspiratoryPauseButton => inValveClose & outValveClose ))</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(PCVMode & inspiratoryPauseButton)</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(inspiratoryPhaseEnd)</i></b> is true and any point in the interval where <b><i>(inspiratoryPhaseEnd)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at the trigger and remain true for <b><i>40</i></b> time points past the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>40</i></b>), or to the end of the interval if the interval ends sooner than trigger+<b><i>40</i></b>.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_for_satisfaction.svg",
                "scope_mode_pt": "(PCVMode & inspiratoryPauseButton)",
                "scope_mode_coco": "(PCVMode and inspiratoryPauseButton)",
                "scope_mode_ft": "(PCVMode & inspiratoryPauseButton)",
                "regular_condition_unexp_pt": "inspiratoryPhaseEnd",
                "regular_condition_unexp_ft": "inspiratoryPhaseEnd",
                "regular_condition_SMV_pt": "inspiratoryPhaseEnd",
                "regular_condition_SMV_ft": "inspiratoryPhaseEnd",
                "regular_condition_coco_smv": "inspiratoryPhaseEnd",
                "regular_condition_coco": "inspiratoryPhaseEnd",
                "post_condition_unexp_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_unexp_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_SMV_pt": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_SMV_ft": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_coco_smv": "(inspiratoryPauseButton -> (inValveClose & outValveClose))",
                "post_condition_coco": "(inspiratoryPauseButton => (inValveClose and outValveClose))",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((G[<=$duration$] $post_condition_unexp_ft$) | ((Lin_$scope_mode_ft$ | LAST) V $post_condition_unexp_ft$))))))",
                "ft": "((LAST V ((! (Fin_(PCVMode & inspiratoryPauseButton) & (! LAST))) | (X (((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) -> ((X ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (Lin_(PCVMode & inspiratoryPauseButton) | LAST))))) & (inspiratoryPhaseEnd -> ((G[<=40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((Lin_(PCVMode & inspiratoryPauseButton) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) S (((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | $post_condition_unexp_pt$)) & Fin_$scope_mode_pt$))))",
                "pt": "((H (Lin_(PCVMode & inspiratoryPauseButton) -> (Y (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PCVMode & inspiratoryPauseButton)))))) & (((! Lin_(PCVMode & inspiratoryPauseButton)) S ((! Lin_(PCVMode & inspiratoryPauseButton)) & Fin_(PCVMode & inspiratoryPauseButton))) -> (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[<=40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | Fin_(PCVMode & inspiratoryPauseButton)))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & Fin_(PCVMode & inspiratoryPauseButton))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & Fin_(PCVMode & inspiratoryPauseButton)))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))",
                "ptExpanded": "((H (((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))))) & (((! ((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton)))) S ((! ((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) -> (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton)))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & (Z (! (PCVMode & inspiratoryPauseButton))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) S (((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | $post_condition_SMV_pt$)) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! (PCVMode & inspiratoryPauseButton)) & (Y (PCVMode & inspiratoryPauseButton))) -> (Y (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) S (((O[0,40] (inspiratoryPhaseEnd & ((Y (! inspiratoryPhaseEnd)) | ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton)))))))) -> (((! inspiratoryPhaseEnd) S ((! inspiratoryPhaseEnd) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))) | (inspiratoryPauseButton -> (inValveClose & outValveClose)))) & ((PCVMode & inspiratoryPauseButton) & ((! (Y TRUE)) | (Y (! (PCVMode & inspiratoryPauseButton))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V $post_condition_SMV_ft$))))))",
                "ftExpanded": "((LAST V ((! ((((! (PCVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PCVMode & inspiratoryPauseButton))) & (! LAST))) | (X ((((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> ((((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) | LAST) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "ftInfAUExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))) & ($scope_mode_ft$ -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))))",
                "ftInfAUExpanded": "((G ((! (((! (PCVMode & inspiratoryPauseButton)) ) & (X (PCVMode & inspiratoryPauseButton)))) | (X (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))))))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
                "ftInfBtwExpanded": "((G ((! (((! (PCVMode & inspiratoryPauseButton)) ) & (X (PCVMode & inspiratoryPauseButton)))) | (X ((F (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PCVMode & inspiratoryPauseButton) -> ((F (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) ) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> (((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) -> ((X ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))) & (! (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))))))) & ($regular_condition_SMV_ft$ -> ((G[<=$duration$] $post_condition_SMV_ft$) | ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$)))))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! (PCVMode & inspiratoryPauseButton)) & (! LAST)) & (X (PCVMode & inspiratoryPauseButton))) & (! LAST))) | (X (((! LAST) U (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))) & ((PCVMode & inspiratoryPauseButton) -> (((! LAST) U (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton))))) -> (((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (((! inspiratoryPhaseEnd) & ((! LAST) & ((X inspiratoryPhaseEnd) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) -> ((X ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose))))) & (! (((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))))))) & (inspiratoryPhaseEnd -> ((G[0,40] (inspiratoryPauseButton -> (inValveClose & outValveClose))) | ((((PCVMode & inspiratoryPauseButton) & (! LAST)) & (X (! (PCVMode & inspiratoryPauseButton)))) V (inspiratoryPauseButton -> (inValveClose & outValveClose)))))))))",
                "CoCoSpecCode_fetched": "((H((( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$))) => (YtoPre(SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))) and ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not (( not $scope_mode_coco$) and (YtoPre($scope_mode_coco$)))) )) => (SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))))))) => ((SI( ($scope_mode_coco$ and (FTP or (YtoPre( not $scope_mode_coco$)))), ( not $regular_condition_coco$) )) or $post_condition_coco$)) ))))",
                "CoCoSpecCode": "((H((( not (PCVMode and inspiratoryPauseButton)) and (YtoPre((PCVMode and inspiratoryPauseButton)))) => (YtoPre(SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))))))) => ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))) and ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not (( not (PCVMode and inspiratoryPauseButton)) and (YtoPre((PCVMode and inspiratoryPauseButton))))) )) => (SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ((OT(40,0,(inspiratoryPhaseEnd and ((YtoPre( not inspiratoryPhaseEnd)) or ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))))))) => ((SI( ((PCVMode and inspiratoryPauseButton) and (FTP or (YtoPre( not (PCVMode and inspiratoryPauseButton))))), ( not inspiratoryPhaseEnd) )) or (inspiratoryPauseButton => (inValveClose and outValveClose)))) ))))",
                "component": "Controller"
            },
            "_id": "3b768964-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT43_2",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "The Recruitment Maneuver, if not actively stopped by the GUI, has a timeout (max_rm_time). After the Recruitment Maneuver phase expiration phase begins.\nRationale: It is not reasonable to keep the patient in this emergency state without letting him breathe.",
            "comments": "Oisín, v0.5: Note that max_rm_time is set to 10 seconds by default in PER3.2.\n\nMatt, v0.6: timing - Leaving timing condition as is",
            "fulltext": "when RM Controller shall after 10 seconds satisfy !RM & expirationPhaseStart",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "null"
                },
                "condition": "regular",
                "timing": "after",
                "response": "satisfaction",
                "variables": [
                    "RM",
                    "expirationPhaseStart"
                ],
                "qualifier_word": "when",
                "pre_condition": "(RM)",
                "regular_condition": "(RM)",
                "conditionTextRange": [
                    0,
                    6
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    8,
                    17
                ],
                "duration": "10",
                "timingTextRange": [
                    25,
                    40
                ],
                "post_condition": "(! RM & expirationPhaseStart)",
                "responseTextRange": [
                    42,
                    75
                ],
                "diagramVariables": "TC = <b><i>(RM)</i></b>,  n = <b><i>10</i></b>, Response = <b><i>(! RM & expirationPhaseStart)</i></b>.",
                "description": "ENFORCED: in the interval defined by the entire execution.\nTRIGGER: first point in the interval if <b><i>(RM)</i></b> is true and any point in the interval where <b><i>(RM)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must be false at all time points with distance <=<b><i>10</i></b> from the trigger (i.e., trigger, trigger+1, ..., and trigger+<b><i>10</i></b>). Moreover, RES must hold at the point that is at distance <b><i>10</i></b>+1 from the trigger, that is, trigger+<b><i>10</i></b>+1, except if the end of the interval occurs earlier.",
                "diagram": "_media/user-interface/examples/svgDiagrams/null_regular_after_satisfaction.svg",
                "scope_mode_pt": "BAD_PT",
                "scope_mode_coco": "BAD_COCO",
                "scope_mode_ft": "BAD_FT",
                "regular_condition_unexp_pt": "RM",
                "regular_condition_unexp_ft": "RM",
                "regular_condition_SMV_pt": "RM",
                "regular_condition_SMV_ft": "RM",
                "regular_condition_coco_smv": "RM",
                "regular_condition_coco": "RM",
                "post_condition_unexp_pt": "((! RM) & expirationPhaseStart)",
                "post_condition_unexp_ft": "((! RM) & expirationPhaseStart)",
                "post_condition_SMV_pt": "((! RM) & expirationPhaseStart)",
                "post_condition_SMV_ft": "((! RM) & expirationPhaseStart)",
                "post_condition_coco_smv": "((! RM) & expirationPhaseStart)",
                "post_condition_coco": "(( not RM) and expirationPhaseStart)",
                "ft_fetched": "((LAST V (((! $regular_condition_unexp_ft$) & ((! LAST) & (X $regular_condition_unexp_ft$))) -> (X (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_unexp_ft$ -> (((G[<=$duration$] (! $post_condition_unexp_ft$)) | (LAST V (! $post_condition_unexp_ft$))) & ((F[<=$duration$+1] $post_condition_unexp_ft$) | (F[<$duration$+1] LAST)))))",
                "ft": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[<=10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[<=10+1] ((! RM) & expirationPhaseStart)) | (F[<10+1] LAST)))))) & (RM -> (((G[<=10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[<=10+1] ((! RM) & expirationPhaseStart)) | (F[<10+1] LAST)))))",
                "pt_fetched": "((H ((O[<=$duration$] ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP))) -> ((H (! $regular_condition_unexp_pt$)) | (! $post_condition_unexp_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | FTP)) & (! $post_condition_unexp_pt$))) -> (O[<$duration$+1] (FTP | $post_condition_unexp_pt$)))))",
                "pt": "((H ((O[<=10] (RM & ((Y (! RM)) | FTP))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[=10+1] ((RM & ((Y (! RM)) | FTP)) & (! ((! RM) & expirationPhaseStart)))) -> (O[<10+1] (FTP | ((! RM) & expirationPhaseStart))))))",
                "ptExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
                "ptExpanded": "((H ((O[0,10] (RM & ((Y (! RM)) | (! (Y TRUE))))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[11,11] ((RM & ((Y (! RM)) | (! (Y TRUE)))) & (! ((! RM) & expirationPhaseStart)))) -> (O[0,10] ((! (Y TRUE)) | ((! RM) & expirationPhaseStart))))))",
                "ptFinBtwExpanded_fetched": "((H ((O[<=$duration$] ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE))))) -> ((H (! $regular_condition_SMV_pt$)) | (! $post_condition_SMV_pt$)))) & (H ((O[=$duration$+1] (($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | (! (Y TRUE)))) & (! $post_condition_SMV_pt$))) -> (O[<$duration$+1] ((! (Y TRUE)) | $post_condition_SMV_pt$)))))",
                "ptFinBtwExpanded": "((H ((O[0,10] (RM & ((Y (! RM)) | (! (Y TRUE))))) -> ((H (! RM)) | (! ((! RM) & expirationPhaseStart))))) & (H ((O[11,11] ((RM & ((Y (! RM)) | (! (Y TRUE)))) & (! ((! RM) & expirationPhaseStart)))) -> (O[0,10] ((! (Y TRUE)) | ((! RM) & expirationPhaseStart))))))",
                "ftExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
                "ftExpanded": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))",
                "ftInfAUExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
                "ftInfAUExpanded": "((G (((! RM) & (X RM)) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))",
                "ftInfBtwExpanded_fetched": "((G (((! $regular_condition_SMV_ft$) & (X $regular_condition_SMV_ft$)) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (G (! $post_condition_SMV_ft$))) & (F[<=$duration$+1] $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G (((! RM) & (X RM)) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (G (! ((! RM) & expirationPhaseStart)))) & (F[0,11] ((! RM) & expirationPhaseStart)))))",
                "ftFinBtwExpanded_fetched": "((LAST V (((! $regular_condition_SMV_ft$) & ((! LAST) & (X $regular_condition_SMV_ft$))) -> (X (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))) & ($regular_condition_SMV_ft$ -> (((G[<=$duration$] (! $post_condition_SMV_ft$)) | (LAST V (! $post_condition_SMV_ft$))) & ((F[<=$duration$+1] $post_condition_SMV_ft$) | (F[<$duration$+1] LAST)))))",
                "ftFinBtwExpanded": "((LAST V (((! RM) & ((! LAST) & (X RM))) -> (X (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))) & (RM -> (((G[0,10] (! ((! RM) & expirationPhaseStart))) | (LAST V (! ((! RM) & expirationPhaseStart)))) & ((F[0,11] ((! RM) & expirationPhaseStart)) | (F[0,10] LAST)))))",
                "CoCoSpecCode_fetched": "((H((OT($duration$,0,($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)))) => ((H( not $regular_condition_coco$)) or ( not $post_condition_coco$)))) and (H((OT($duration$+1,$duration$+1,(($regular_condition_coco$ and ((YtoPre( not $regular_condition_coco$)) or FTP)) and ( not $post_condition_coco$)))) => (OT($duration$,0,(FTP or $post_condition_coco$))))))",
                "CoCoSpecCode": "((H((OT(10,0,(RM and ((YtoPre( not RM)) or FTP)))) => ((H( not RM)) or ( not (( not RM) and expirationPhaseStart))))) and (H((OT(10+1,10+1,((RM and ((YtoPre( not RM)) or FTP)) and ( not (( not RM) and expirationPhaseStart))))) => (OT(10,0,(FTP or (( not RM) and expirationPhaseStart)))))))",
                "component": "Controller"
            },
            "_id": "3b768965-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT1_6",
            "parent_reqid": "",
            "project": "Ventilator v0.6.1",
            "rationale": "Fail-safe: the controller forces input and output valves to their de-energized states (in valve close and out valve open)",
            "comments": "Oisín: I wonder if this should be \"shall always satisfy\", or if the default 'eventually' is fine?\n\nAlso this requirement doesn't have in \"input ref\", but it's effectively a child of FUN32.\n\nMatt, v0.6: timing - always, constant throughout the mode, now matches CONT1_3",
            "fulltext": "in FailSafeMode Controller shall always satisfy inValveClose & outValveOpen",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "null",
                "timing": "always",
                "response": "satisfaction",
                "variables": [
                    "FailSafeMode",
                    "inValveClose",
                    "outValveOpen"
                ],
                "scope_mode": "FailSafeMode",
                "scopeTextRange": [
                    0,
                    14
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    16,
                    25
                ],
                "timingTextRange": [
                    33,
                    38
                ],
                "post_condition": "(inValveClose & outValveOpen)",
                "responseTextRange": [
                    40,
                    74
                ],
                "diagramVariables": "M = <b><i>FailSafeMode</i></b>,, Response = <b><i>(inValveClose & outValveOpen)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>FailSafeMode</i></b> holds.\nTRIGGER: first point in the interval.\nREQUIRES: for every trigger, RES must hold at all time points between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_null_always_satisfaction.svg",
                "scope_mode_pt": "FailSafeMode",
                "scope_mode_coco": "FailSafeMode",
                "scope_mode_ft": "FailSafeMode",
                "post_condition_unexp_pt": "(inValveClose & outValveOpen)",
                "post_condition_unexp_ft": "(inValveClose & outValveOpen)",
                "post_condition_SMV_pt": "(inValveClose & outValveOpen)",
                "post_condition_SMV_ft": "(inValveClose & outValveOpen)",
                "post_condition_coco_smv": "(inValveClose & outValveOpen)",
                "post_condition_coco": "(inValveClose and outValveOpen)",
                "ft_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_unexp_ft$))",
                "ft": "(LAST V (FailSafeMode -> (inValveClose & outValveOpen)))",
                "pt_fetched": "(H ($scope_mode_pt$ -> $post_condition_unexp_pt$))",
                "pt": "(H (FailSafeMode -> (inValveClose & outValveOpen)))",
                "ptExpanded_fetched": "(H ($scope_mode_pt$ -> $post_condition_SMV_pt$))",
                "ptExpanded": "(H (FailSafeMode -> (inValveClose & outValveOpen)))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y ($post_condition_SMV_pt$ S ($post_condition_SMV_pt$ & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))",
                "ptFinBtwExpanded": "(H (((! FailSafeMode) & (Y FailSafeMode)) -> (Y ((inValveClose & outValveOpen) S ((inValveClose & outValveOpen) & (FailSafeMode & ((! (Y TRUE)) | (Y (! FailSafeMode)))))))))",
                "ftExpanded_fetched": "(LAST V ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
                "ftExpanded": "(LAST V (FailSafeMode -> (inValveClose & outValveOpen)))",
                "ftInfAUExpanded_fetched": "(G ($scope_mode_ft$ -> $post_condition_SMV_ft$))",
                "ftInfAUExpanded": "(G (FailSafeMode -> (inValveClose & outValveOpen)))",
                "ftInfBtwExpanded_fetched": "((G ((! (((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$))) | (X ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> ((F (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
                "ftInfBtwExpanded": "((G ((! (((! FailSafeMode) ) & (X FailSafeMode))) | (X ((F ((FailSafeMode ) & (X (! FailSafeMode)))) -> (((FailSafeMode ) & (X (! FailSafeMode))) V (inValveClose & outValveOpen)))))) & (FailSafeMode -> ((F ((FailSafeMode ) & (X (! FailSafeMode)))) -> (((FailSafeMode ) & (X (! FailSafeMode))) V (inValveClose & outValveOpen)))))",
                "ftFinBtwExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))) & ($scope_mode_ft$ -> (((! LAST) U (($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$)))) -> ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) V $post_condition_SMV_ft$))))",
                "ftFinBtwExpanded": "((LAST V ((! ((((! FailSafeMode) & (! LAST)) & (X FailSafeMode)) & (! LAST))) | (X (((! LAST) U ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) -> (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) V (inValveClose & outValveOpen)))))) & (FailSafeMode -> (((! LAST) U ((FailSafeMode & (! LAST)) & (X (! FailSafeMode)))) -> (((FailSafeMode & (! LAST)) & (X (! FailSafeMode))) V (inValveClose & outValveOpen)))))",
                "CoCoSpecCode_fetched": "(H($scope_mode_coco$ => $post_condition_coco$))",
                "CoCoSpecCode": "(H(FailSafeMode => (inValveClose and outValveOpen)))",
                "component": "Controller"
            },
            "_id": "3b768966-d243-11ee-b78d-e5b61c3c7469"
        },
        {
            "reqid": "CONT42",
            "parent_reqid": "FUN28",
            "project": "Ventilator v0.6.1",
            "rationale": "In PCV and PSV modes there shall be the possibility to initiate an Expiratory Pause if it is set by the GUI.\nRationale: The Expiratory Pause will initiate a forced hold at the end of expiration, allowing the measurement of the AutoPEEP level for the patient, providing information on the level of obstruction in the exhalation channel. AutoPEEP may be zero for most patients or significantly different from zero for patients that have obstructions in the exhalation channel, as possibly generated by secretions. In this case, the small flow during exhalation may result in an incomplete drain of the alveoli during the expiration phase.",
            "comments": "Oisín, v0.5: Same as CONT 41, just for expiration instead of inspiration.\n\nMatt, v0.6: timing - leaving timing as eventually",
            "fulltext": "while (PCVMode | PSVMode) when expiratoryPauseButton Controller shall eventually satisfy expiratoryPause | !expiratoryPauseButton",
            "semantics": {
                "type": "nasa",
                "scope": {
                    "type": "in"
                },
                "condition": "regular",
                "timing": "eventually",
                "response": "satisfaction",
                "variables": [
                    "PCVMode",
                    "PSVMode",
                    "expiratoryPauseButton",
                    "expiratoryPause"
                ],
                "scope_mode": "(( PCVMode | PSVMode ))",
                "scopeTextRange": [
                    0,
                    24
                ],
                "qualifier_word": "when",
                "pre_condition": "(expiratoryPauseButton)",
                "regular_condition": "(expiratoryPauseButton)",
                "conditionTextRange": [
                    26,
                    51
                ],
                "component_name": "Controller",
                "componentTextRange": [
                    53,
                    62
                ],
                "timingTextRange": [
                    70,
                    79
                ],
                "post_condition": "(expiratoryPause | ! expiratoryPauseButton)",
                "responseTextRange": [
                    81,
                    128
                ],
                "diagramVariables": "M = <b><i>(( PCVMode | PSVMode ))</i></b>,, TC = <b><i>(expiratoryPauseButton)</i></b>, Response = <b><i>(expiratoryPause | ! expiratoryPauseButton)</i></b>.",
                "description": "ENFORCED: in every interval where <b><i>(( PCVMode | PSVMode ))</i></b> holds.\nTRIGGER: first point in the interval if <b><i>(expiratoryPauseButton)</i></b> is true and any point in the interval where <b><i>(expiratoryPauseButton)</i></b> becomes true (from false).\nREQUIRES: for every trigger, RES must hold at some time point between (and including) the trigger and the end of the interval.",
                "diagram": "_media/user-interface/examples/svgDiagrams/in_regular_eventually_satisfaction.svg",
                "scope_mode_pt": "(PCVMode | PSVMode)",
                "scope_mode_coco": "(PCVMode or PSVMode)",
                "scope_mode_ft": "(PCVMode | PSVMode)",
                "regular_condition_unexp_pt": "expiratoryPauseButton",
                "regular_condition_unexp_ft": "expiratoryPauseButton",
                "regular_condition_SMV_pt": "expiratoryPauseButton",
                "regular_condition_SMV_ft": "expiratoryPauseButton",
                "regular_condition_coco_smv": "expiratoryPauseButton",
                "regular_condition_coco": "expiratoryPauseButton",
                "post_condition_unexp_pt": "(expiratoryPause | (! expiratoryPauseButton))",
                "post_condition_unexp_ft": "(expiratoryPause | (! expiratoryPauseButton))",
                "post_condition_SMV_pt": "(expiratoryPause | (! expiratoryPauseButton))",
                "post_condition_SMV_ft": "(expiratoryPause | (! expiratoryPauseButton))",
                "post_condition_coco_smv": "(expiratoryPause | (! expiratoryPauseButton))",
                "post_condition_coco": "(expiratoryPause or ( not expiratoryPauseButton))",
                "ft_fetched": "((LAST V ((! (Fin_$scope_mode_ft$ & (! LAST))) | (X (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))) & ($scope_mode_ft$ -> (((Lin_$scope_mode_ft$ | LAST) V (((! $regular_condition_unexp_ft$) & ((! LAST) & ((X $regular_condition_unexp_ft$) & (! (Lin_$scope_mode_ft$ | LAST))))) -> ((X ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)) & (! (Lin_$scope_mode_ft$ | LAST))))) & ($regular_condition_unexp_ft$ -> ((! (Lin_$scope_mode_ft$ | LAST)) U $post_condition_unexp_ft$)))))",
                "ft": "((LAST V ((! (Fin_(PCVMode | PSVMode) & (! LAST))) | (X (((Lin_(PCVMode | PSVMode) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (expiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))) & ((PCVMode | PSVMode) -> (((Lin_(PCVMode | PSVMode) | LAST) V (((! expiratoryPauseButton) & ((! LAST) & ((X expiratoryPauseButton) & (! (Lin_(PCVMode | PSVMode) | LAST))))) -> ((X ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))) & (! (Lin_(PCVMode | PSVMode) | LAST))))) & (expiratoryPauseButton -> ((! (Lin_(PCVMode | PSVMode) | LAST)) U (expiratoryPause | (! expiratoryPauseButton)))))))",
                "pt_fetched": "((H (Lin_$scope_mode_pt$ -> (Y (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))) & (((! Lin_$scope_mode_pt$) S ((! Lin_$scope_mode_pt$) & Fin_$scope_mode_pt$)) -> (((! $regular_condition_unexp_pt$) S ((! $regular_condition_unexp_pt$) & Fin_$scope_mode_pt$)) | (! ((! $post_condition_unexp_pt$) S ((! $post_condition_unexp_pt$) & ($regular_condition_unexp_pt$ & ((Y (! $regular_condition_unexp_pt$)) | Fin_$scope_mode_pt$))))))))",
                "pt": "((H (Lin_(PCVMode | PSVMode) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))) & (((! Lin_(PCVMode | PSVMode)) S ((! Lin_(PCVMode | PSVMode)) & Fin_(PCVMode | PSVMode))) -> (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & Fin_(PCVMode | PSVMode))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | Fin_(PCVMode | PSVMode)))))))))",
                "ptExpanded_fetched": "((H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))) & (((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) S ((! ((! $scope_mode_pt$) & (Y $scope_mode_pt$))) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) -> (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$))))))))))))",
                "ptExpanded": "((H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))) & (((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) S ((! ((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode)))) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) -> (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode)))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & (Z (! (PCVMode | PSVMode))))))))))))",
                "ptFinBtwExpanded_fetched": "(H (((! $scope_mode_pt$) & (Y $scope_mode_pt$)) -> (Y (((! $regular_condition_SMV_pt$) S ((! $regular_condition_SMV_pt$) & ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))) | (! ((! $post_condition_SMV_pt$) S ((! $post_condition_SMV_pt$) & ($regular_condition_SMV_pt$ & ((Y (! $regular_condition_SMV_pt$)) | ($scope_mode_pt$ & ((! (Y TRUE)) | (Y (! $scope_mode_pt$)))))))))))))",
                "ptFinBtwExpanded": "(H (((! (PCVMode | PSVMode)) & (Y (PCVMode | PSVMode))) -> (Y (((! expiratoryPauseButton) S ((! expiratoryPauseButton) & ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))) | (! ((! (expiratoryPause | (! expiratoryPauseButton))) S ((! (expiratoryPause | (! expiratoryPauseButton))) & (expiratoryPauseButton & ((Y (! expiratoryPauseButton)) | ((PCVMode | PSVMode) & ((! (Y TRUE)) | (Y (! (PCVMode | PSVMode))))))))))))))",
                "ftExpanded_fetched": "((LAST V ((! ((((! $scope_mode_ft$) & (! LAST)) & (X $scope_mode_ft$)) & (! LAST))) | (X ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))) & ($scope_mode_ft$ -> ((((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST) V (((! $regular_condition_SMV_ft$) & ((! LAST) & ((X $regular_condition_SMV_ft$) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) -> ((X ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)) & (! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST))))) & ($regular_condition_SMV_ft$ -> ((! ((($scope_mode_ft$ & (! LAST)) & (X (! $scope_mode_ft$))) | LAST)) U $post_condition_SMV_ft$)))))",
